"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","min_airflow","1000.0" ,"BAV","AV:308","DEV:206149","max_airflow_dis_24","#373_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","min_airflow","0.0" ,"BAV","AV:309","DEV:206149","min_airflow_dis_24","#373_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","Mode","6.0" ,"BAV","AV:310","DEV:206149","opr_mode_24","#373_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","point name","0.0" ,"BAV","AV:311","DEV:206149","m029_24","#373_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","point name","0.0" ,"BAV","AV:1663","DEV:206149","m083_24","#373_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","point name","62.1" ,"BAV","AV:1664","DEV:206149","m086_24","#373_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","point name","0.0" ,"BAV","AV:312","DEV:206149","m098_24","#373_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","point name","1000.0" ,"BAV","AV:313","DEV:206149","m174_24","#373_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","point name","0.0" ,"BAV","AV:314","DEV:206149","m176_24","#373_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","Run Request","30.0" ,"BAV","AV:1913","DEV:206149","sys_run_req_24","#373_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","Setpoint Adjust","0.05" ,"BAV","AV:315","DEV:206149","stpt_adjust_24","#373_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","Static Request","0.0" ,"BAV","AV:316","DEV:206149","stat_request_24","#373_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","terminal_load","4.0" ,"BAV","AV:317","DEV:206149","terminal_load_24","#373_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","Zone Tenp","72.2" ,"BAV","AV:338","DEV:206149","temp_24","#373_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","occ","On","BBV","BV:846","DEV:206149","occ_24","#373_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","point name","Off","BBV","BV:847","DEV:206149","m099_24","#373_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","point name","Off","BBV","BV:848","DEV:206149","m124_24","#373_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","point name","On","BBV","BV:849","DEV:206149","m128_24","#373_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","Schedule","Occupied","BBV","BV:240","DEV:206149","m120_24","#373_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","Zone Temp 2F","Normal","BALM","BV:241","DEV:206149","ztmp_2f_24","#373_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","Zone Temp 4F","Normal","BALM","BV:242","DEV:206149","ztmp_4f_24","#373_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","air_flow_fdbk_dis","31.0" ,"BAV","AV:339","DEV:206149","air_flow_fdbk_dis_25","#374_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","Airflow","31.0" ,"BAV","AV:340","DEV:206149","m219_25","#374_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","Cool Request","0.0" ,"BAV","AV:1914","DEV:206149","cool_request_25","#374_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","Cool Stpt","74.0" ,"BAV","AV:341","DEV:206149","m218_25","#374_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","eff_temp_stpt","74.0" ,"BAV","AV:342","DEV:206149","eff_temp_stpt_25","#374_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","Heat Request","0.0" ,"BAV","AV:1915","DEV:206149","heat_request_25","#374_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","Heat Stpt","68.0" ,"BAV","AV:343","DEV:206149","m217_25","#374_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","min_airflow","1000.0" ,"BAV","AV:344","DEV:206149","max_airflow_dis_25","#374_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","min_airflow","0.0" ,"BAV","AV:345","DEV:206149","min_airflow_dis_25","#374_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","Mode","6.0" ,"BAV","AV:346","DEV:206149","opr_mode_25","#374_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","point name","0.0" ,"BAV","AV:347","DEV:206149","m029_25","#374_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","point name","0.0" ,"BAV","AV:1666","DEV:206149","m083_25","#374_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","point name","62.3" ,"BAV","AV:1667","DEV:206149","m086_25","#374_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","point name","0.0" ,"BAV","AV:1173","DEV:206149","m098_25","#374_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","point name","1000.0" ,"BAV","AV:348","DEV:206149","m174_25","#374_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","point name","0.0" ,"BAV","AV:349","DEV:206149","m176_25","#374_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","Run Request","30.0" ,"BAV","AV:1916","DEV:206149","sys_run_req_25","#374_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","Setpoint Adjust","-2.0" ,"BAV","AV:350","DEV:206149","stpt_adjust_25","#374_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","Static Request","0.0" ,"BAV","AV:351","DEV:206149","stat_request_25","#374_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","terminal_load","3.0" ,"BAV","AV:352","DEV:206149","terminal_load_25","#374_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","Zone Tenp","72.5" ,"BAV","AV:353","DEV:206149","temp_25","#374_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","occ","On","BBV","BV:853","DEV:206149","occ_25","#374_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","point name","Off","BBV","BV:854","DEV:206149","m099_25","#374_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","point name","Off","BBV","BV:855","DEV:206149","m124_25","#374_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","point name","On","BBV","BV:856","DEV:206149","m128_25","#374_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","Schedule","Occupied","BBV","BV:243","DEV:206149","m120_25","#374_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","Zone Temp 2F","Normal","BALM","BV:244","DEV:206149","ztmp_2f_25","#374_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-374","Zone Temp 4F","Normal","BALM","BV:245","DEV:206149","ztmp_4f_25","#374_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","air_flow_fdbk_dis","31.0" ,"BAV","AV:354","DEV:206149","air_flow_fdbk_dis_26","#375_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","Airflow","31.0" ,"BAV","AV:355","DEV:206149","m219_26","#375_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","Cool Request","0.0" ,"BAV","AV:1917","DEV:206149","cool_request_26","#375_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","Cool Stpt","72.07" ,"BAV","AV:356","DEV:206149","m218_26","#375_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","eff_temp_stpt","72.0" ,"BAV","AV:357","DEV:206149","eff_temp_stpt_26","#375_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","Heat Request","0.0" ,"BAV","AV:1918","DEV:206149","heat_request_26","#375_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","Heat Stpt","68.07" ,"BAV","AV:358","DEV:206149","m217_26","#375_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","min_airflow","1000.0" ,"BAV","AV:359","DEV:206149","max_airflow_dis_26","#375_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","min_airflow","0.0" ,"BAV","AV:360","DEV:206149","min_airflow_dis_26","#375_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","Mode","6.0" ,"BAV","AV:361","DEV:206149","opr_mode_26","#375_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","point name","0.0" ,"BAV","AV:1179","DEV:206149","m029_26","#375_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","point name","0.0" ,"BAV","AV:1669","DEV:206149","m083_26","#375_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","point name","60.7" ,"BAV","AV:1670","DEV:206149","m086_26","#375_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","point name","0.0" ,"BAV","AV:1180","DEV:206149","m098_26","#375_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","point name","1000.0" ,"BAV","AV:362","DEV:206149","m174_26","#375_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","point name","0.0" ,"BAV","AV:363","DEV:206149","m176_26","#375_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","Run Request","30.0" ,"BAV","AV:1919","DEV:206149","sys_run_req_26","#375_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","Setpoint Adjust","-1.92" ,"BAV","AV:364","DEV:206149","stpt_adjust_26","#375_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","Static Request","0.0" ,"BAV","AV:365","DEV:206149","stat_request_26","#375_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","terminal_load","3.0" ,"BAV","AV:1181","DEV:206149","terminal_load_26","#375_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","Zone Tenp","70.6" ,"BAV","AV:366","DEV:206149","temp_26","#375_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","occ","On","BBV","BV:860","DEV:206149","occ_26","#375_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","point name","Off","BBV","BV:861","DEV:206149","m099_26","#375_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","point name","Off","BBV","BV:862","DEV:206149","m124_26","#375_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","point name","On","BBV","BV:863","DEV:206149","m128_26","#375_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","Schedule","Occupied","BBV","BV:246","DEV:206149","m120_26","#375_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","Zone Temp 2F","Normal","BALM","BV:247","DEV:206149","ztmp_2f_26","#375_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-375","Zone Temp 4F","Normal","BALM","BV:248","DEV:206149","ztmp_4f_26","#375_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","air_flow_fdbk_dis","59.0" ,"BAV","AV:1182","DEV:206149","air_flow_fdbk_dis_27","#376_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","Airflow","59.0" ,"BAV","AV:367","DEV:206149","m219_27","#376_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","Cool Request","0.0" ,"BAV","AV:1920","DEV:206149","cool_request_27","#376_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","Cool Stpt","74.06" ,"BAV","AV:368","DEV:206149","m218_27","#376_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","eff_temp_stpt","74.0" ,"BAV","AV:1183","DEV:206149","eff_temp_stpt_27","#376_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","Heat Request","0.0" ,"BAV","AV:1921","DEV:206149","heat_request_27","#376_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","Heat Stpt","68.06" ,"BAV","AV:369","DEV:206149","m217_27","#376_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","min_airflow","1000.0" ,"BAV","AV:1184","DEV:206149","max_airflow_dis_27","#376_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","min_airflow","0.0" ,"BAV","AV:1185","DEV:206149","min_airflow_dis_27","#376_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","Mode","6.0" ,"BAV","AV:370","DEV:206149","opr_mode_27","#376_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","point name","0.0" ,"BAV","AV:1186","DEV:206149","m029_27","#376_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","point name","0.0" ,"BAV","AV:1672","DEV:206149","m083_27","#376_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","point name","62.8" ,"BAV","AV:1673","DEV:206149","m086_27","#376_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","point name","0.0" ,"BAV","AV:1187","DEV:206149","m098_27","#376_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","point name","1000.0" ,"BAV","AV:371","DEV:206149","m174_27","#376_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","point name","0.0" ,"BAV","AV:372","DEV:206149","m176_27","#376_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","Run Request","30.0" ,"BAV","AV:1922","DEV:206149","sys_run_req_27","#376_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","Setpoint Adjust","-1.93" ,"BAV","AV:373","DEV:206149","stpt_adjust_27","#376_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","Static Request","0.0" ,"BAV","AV:374","DEV:206149","stat_request_27","#376_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","terminal_load","5.0" ,"BAV","AV:1188","DEV:206149","terminal_load_27","#376_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","Zone Tenp","72.8" ,"BAV","AV:375","DEV:206149","temp_27","#376_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","occ","On","BBV","BV:867","DEV:206149","occ_27","#376_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","point name","Off","BBV","BV:868","DEV:206149","m099_27","#376_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","point name","Off","BBV","BV:869","DEV:206149","m124_27","#376_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","point name","On","BBV","BV:870","DEV:206149","m128_27","#376_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","Schedule","Occupied","BBV","BV:249","DEV:206149","m120_27","#376_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","Zone Temp 2F","Normal","BALM","BV:250","DEV:206149","ztmp_2f_27","#376_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-376","Zone Temp 4F","Normal","BALM","BV:251","DEV:206149","ztmp_4f_27","#376_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","air_flow_fdbk_dis","74.0" ,"BAV","AV:1189","DEV:206149","air_flow_fdbk_dis_28","#377_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","Airflow","74.0" ,"BAV","AV:376","DEV:206149","m219_28","#377_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","Cool Request","0.0" ,"BAV","AV:1923","DEV:206149","cool_request_28","#377_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","Cool Stpt","73.06" ,"BAV","AV:377","DEV:206149","m218_28","#377_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","eff_temp_stpt","73.0" ,"BAV","AV:1190","DEV:206149","eff_temp_stpt_28","#377_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","Heat Request","0.0" ,"BAV","AV:1924","DEV:206149","heat_request_28","#377_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","Heat Stpt","68.06" ,"BAV","AV:378","DEV:206149","m217_28","#377_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","min_airflow","1000.0" ,"BAV","AV:1191","DEV:206149","max_airflow_dis_28","#377_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","min_airflow","0.0" ,"BAV","AV:1192","DEV:206149","min_airflow_dis_28","#377_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","Mode","6.0" ,"BAV","AV:379","DEV:206149","opr_mode_28","#377_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","point name","0.0" ,"BAV","AV:1193","DEV:206149","m029_28","#377_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","point name","0.0" ,"BAV","AV:1675","DEV:206149","m083_28","#377_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","point name","62.8" ,"BAV","AV:1676","DEV:206149","m086_28","#377_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","point name","0.0" ,"BAV","AV:1194","DEV:206149","m098_28","#377_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","point name","1000.0" ,"BAV","AV:380","DEV:206149","m174_28","#377_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","point name","0.0" ,"BAV","AV:381","DEV:206149","m176_28","#377_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","Run Request","30.0" ,"BAV","AV:1925","DEV:206149","sys_run_req_28","#377_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","Setpoint Adjust","-1.93" ,"BAV","AV:382","DEV:206149","stpt_adjust_28","#377_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","Static Request","0.0" ,"BAV","AV:383","DEV:206149","stat_request_28","#377_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","terminal_load","7.0" ,"BAV","AV:1195","DEV:206149","terminal_load_28","#377_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","Zone Tenp","73.7" ,"BAV","AV:384","DEV:206149","temp_28","#377_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","occ","On","BBV","BV:874","DEV:206149","occ_28","#377_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","point name","Off","BBV","BV:875","DEV:206149","m099_28","#377_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","point name","Off","BBV","BV:876","DEV:206149","m124_28","#377_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","point name","On","BBV","BV:877","DEV:206149","m128_28","#377_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","Schedule","Occupied","BBV","BV:252","DEV:206149","m120_28","#377_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","Zone Temp 2F","Normal","BALM","BV:253","DEV:206149","ztmp_2f_28","#377_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-377","Zone Temp 4F","Normal","BALM","BV:254","DEV:206149","ztmp_4f_28","#377_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","air_flow_fdbk_dis","82.0" ,"BAV","AV:1196","DEV:206149","air_flow_fdbk_dis_29","#378_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","Airflow","82.0" ,"BAV","AV:385","DEV:206149","m219_29","#378_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","Cool Request","0.0" ,"BAV","AV:1926","DEV:206149","cool_request_29","#378_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","Cool Stpt","75.94" ,"BAV","AV:386","DEV:206149","m218_29","#378_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","eff_temp_stpt","75.0" ,"BAV","AV:1197","DEV:206149","eff_temp_stpt_29","#378_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","Heat Request","0.0" ,"BAV","AV:1927","DEV:206149","heat_request_29","#378_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","Heat Stpt","69.94" ,"BAV","AV:387","DEV:206149","m217_29","#378_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","min_airflow","1000.0" ,"BAV","AV:1198","DEV:206149","max_airflow_dis_29","#378_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","min_airflow","0.0" ,"BAV","AV:1199","DEV:206149","min_airflow_dis_29","#378_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","Mode","6.0" ,"BAV","AV:388","DEV:206149","opr_mode_29","#378_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","point name","0.0" ,"BAV","AV:1200","DEV:206149","m029_29","#378_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","point name","0.0" ,"BAV","AV:1678","DEV:206149","m083_29","#378_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","point name","63.2" ,"BAV","AV:1679","DEV:206149","m086_29","#378_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","point name","0.0" ,"BAV","AV:1201","DEV:206149","m098_29","#378_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","point name","1000.0" ,"BAV","AV:389","DEV:206149","m174_29","#378_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","point name","0.0" ,"BAV","AV:390","DEV:206149","m176_29","#378_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","Run Request","30.0" ,"BAV","AV:1928","DEV:206149","sys_run_req_29","#378_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","Setpoint Adjust","-0.05" ,"BAV","AV:391","DEV:206149","stpt_adjust_29","#378_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","Static Request","0.0" ,"BAV","AV:392","DEV:206149","stat_request_29","#378_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","terminal_load","8.0" ,"BAV","AV:1202","DEV:206149","terminal_load_29","#378_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","Zone Tenp","72.1" ,"BAV","AV:393","DEV:206149","temp_29","#378_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","occ","On","BBV","BV:881","DEV:206149","occ_29","#378_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","point name","Off","BBV","BV:882","DEV:206149","m099_29","#378_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","point name","Off","BBV","BV:883","DEV:206149","m124_29","#378_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","point name","On","BBV","BV:884","DEV:206149","m128_29","#378_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","Schedule","Occupied","BBV","BV:255","DEV:206149","m120_29","#378_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","Zone Temp 2F","Normal","BALM","BV:256","DEV:206149","ztmp_2f_29","#378_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-378","Zone Temp 4F","Normal","BALM","BV:257","DEV:206149","ztmp_4f_29","#378_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","air_flow_fdbk_dis","169.0" ,"BAV","AV:1203","DEV:206149","air_flow_fdbk_dis_30","#379_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","Airflow","169.0" ,"BAV","AV:394","DEV:206149","m219_30","#379_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","Cool Request","0.0" ,"BAV","AV:1929","DEV:206149","cool_request_30","#379_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","Cool Stpt","74.06" ,"BAV","AV:395","DEV:206149","m218_30","#379_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","eff_temp_stpt","74.0" ,"BAV","AV:1204","DEV:206149","eff_temp_stpt_30","#379_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","Heat Request","0.0" ,"BAV","AV:1930","DEV:206149","heat_request_30","#379_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","Heat Stpt","68.06" ,"BAV","AV:396","DEV:206149","m217_30","#379_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","min_airflow","1000.0" ,"BAV","AV:1205","DEV:206149","max_airflow_dis_30","#379_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","min_airflow","175.0" ,"BAV","AV:1206","DEV:206149","min_airflow_dis_30","#379_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","Mode","6.0" ,"BAV","AV:397","DEV:206149","opr_mode_30","#379_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","point name","0.0" ,"BAV","AV:1207","DEV:206149","m029_30","#379_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","point name","175.0" ,"BAV","AV:1681","DEV:206149","m083_30","#379_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","point name","62.0" ,"BAV","AV:1682","DEV:206149","m086_30","#379_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","point name","0.0" ,"BAV","AV:1208","DEV:206149","m098_30","#379_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","point name","1000.0" ,"BAV","AV:398","DEV:206149","m174_30","#379_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","point name","0.0" ,"BAV","AV:399","DEV:206149","m176_30","#379_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","Run Request","30.0" ,"BAV","AV:1931","DEV:206149","sys_run_req_30","#379_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","Setpoint Adjust","-1.93" ,"BAV","AV:400","DEV:206149","stpt_adjust_30","#379_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","Static Request","0.0" ,"BAV","AV:401","DEV:206149","stat_request_30","#379_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","terminal_load","16.0" ,"BAV","AV:1209","DEV:206149","terminal_load_30","#379_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","Zone Tenp","70.6" ,"BAV","AV:402","DEV:206149","temp_30","#379_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","occ","On","BBV","BV:888","DEV:206149","occ_30","#379_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","point name","Off","BBV","BV:889","DEV:206149","m099_30","#379_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","point name","Off","BBV","BV:890","DEV:206149","m124_30","#379_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","point name","On","BBV","BV:891","DEV:206149","m128_30","#379_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","Schedule","Occupied","BBV","BV:258","DEV:206149","m120_30","#379_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","Zone Temp 2F","Normal","BALM","BV:259","DEV:206149","ztmp_2f_30","#379_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-379","Zone Temp 4F","Normal","BALM","BV:260","DEV:206149","ztmp_4f_30","#379_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","air_flow_fdbk_dis","110.0" ,"BAV","AV:1210","DEV:206149","air_flow_fdbk_dis_31","#380_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","Airflow","110.0" ,"BAV","AV:403","DEV:206149","m219_31","#380_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","Cool Request","1.0" ,"BAV","AV:1932","DEV:206149","cool_request_31","#380_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","Cool Stpt","72.06" ,"BAV","AV:404","DEV:206149","m218_31","#380_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","eff_temp_stpt","72.0" ,"BAV","AV:1211","DEV:206149","eff_temp_stpt_31","#380_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","Heat Request","0.0" ,"BAV","AV:1933","DEV:206149","heat_request_31","#380_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","Heat Stpt","68.06" ,"BAV","AV:405","DEV:206149","m217_31","#380_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","min_airflow","1000.0" ,"BAV","AV:1212","DEV:206149","max_airflow_dis_31","#380_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","min_airflow","0.0" ,"BAV","AV:1213","DEV:206149","min_airflow_dis_31","#380_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","Mode","6.0" ,"BAV","AV:406","DEV:206149","opr_mode_31","#380_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","point name","0.0" ,"BAV","AV:1214","DEV:206149","m029_31","#380_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","point name","0.0" ,"BAV","AV:1684","DEV:206149","m083_31","#380_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","point name","62.5" ,"BAV","AV:1685","DEV:206149","m086_31","#380_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","point name","0.0" ,"BAV","AV:1215","DEV:206149","m098_31","#380_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","point name","1000.0" ,"BAV","AV:407","DEV:206149","m174_31","#380_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","point name","0.0" ,"BAV","AV:408","DEV:206149","m176_31","#380_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","Run Request","30.0" ,"BAV","AV:1934","DEV:206149","sys_run_req_31","#380_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","Setpoint Adjust","-1.93" ,"BAV","AV:409","DEV:206149","stpt_adjust_31","#380_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","Static Request","0.0" ,"BAV","AV:410","DEV:206149","stat_request_31","#380_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","terminal_load","11.0" ,"BAV","AV:1216","DEV:206149","terminal_load_31","#380_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","Zone Tenp","71.9" ,"BAV","AV:411","DEV:206149","temp_31","#380_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","occ","On","BBV","BV:895","DEV:206149","occ_31","#380_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","point name","Off","BBV","BV:896","DEV:206149","m099_31","#380_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","point name","Off","BBV","BV:897","DEV:206149","m124_31","#380_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","point name","On","BBV","BV:898","DEV:206149","m128_31","#380_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","Schedule","Occupied","BBV","BV:261","DEV:206149","m120_31","#380_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","Zone Temp 2F","Normal","BALM","BV:262","DEV:206149","ztmp_2f_31","#380_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-380","Zone Temp 4F","Normal","BALM","BV:263","DEV:206149","ztmp_4f_31","#380_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","air_flow_fdbk_dis","93.0" ,"BAV","AV:1217","DEV:206149","air_flow_fdbk_dis_32","#381_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","Airflow","93.0" ,"BAV","AV:412","DEV:206149","m219_32","#381_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","Cool Request","0.0" ,"BAV","AV:1935","DEV:206149","cool_request_32","#381_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","Cool Stpt","76.16" ,"BAV","AV:413","DEV:206149","m218_32","#381_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","eff_temp_stpt","76.0" ,"BAV","AV:1218","DEV:206149","eff_temp_stpt_32","#381_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","Heat Request","0.0" ,"BAV","AV:1936","DEV:206149","heat_request_32","#381_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","Heat Stpt","70.16" ,"BAV","AV:414","DEV:206149","m217_32","#381_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","min_airflow","1000.0" ,"BAV","AV:1219","DEV:206149","max_airflow_dis_32","#381_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","min_airflow","0.0" ,"BAV","AV:1220","DEV:206149","min_airflow_dis_32","#381_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","Mode","6.0" ,"BAV","AV:415","DEV:206149","opr_mode_32","#381_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","point name","0.0" ,"BAV","AV:1221","DEV:206149","m029_32","#381_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","point name","0.0" ,"BAV","AV:1687","DEV:206149","m083_32","#381_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","point name","62.9" ,"BAV","AV:1688","DEV:206149","m086_32","#381_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","point name","0.0" ,"BAV","AV:1222","DEV:206149","m098_32","#381_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","point name","1000.0" ,"BAV","AV:416","DEV:206149","m174_32","#381_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","point name","0.0" ,"BAV","AV:417","DEV:206149","m176_32","#381_thermafuser/m176"
