"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","Run Request","30.0" ,"BAV","AV:1937","DEV:206149","sys_run_req_32","#381_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","Setpoint Adjust","0.16" ,"BAV","AV:418","DEV:206149","stpt_adjust_32","#381_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","Static Request","0.0" ,"BAV","AV:419","DEV:206149","stat_request_32","#381_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","terminal_load","9.0" ,"BAV","AV:1223","DEV:206149","terminal_load_32","#381_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","Zone Tenp","71.3" ,"BAV","AV:460","DEV:206149","temp_32","#381_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","occ","On","BBV","BV:902","DEV:206149","occ_32","#381_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","point name","Off","BBV","BV:903","DEV:206149","m099_32","#381_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","point name","Off","BBV","BV:904","DEV:206149","m124_32","#381_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","point name","On","BBV","BV:905","DEV:206149","m128_32","#381_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","Schedule","Occupied","BBV","BV:264","DEV:206149","m120_32","#381_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","Zone Temp 2F","Normal","BALM","BV:265","DEV:206149","ztmp_2f_32","#381_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-381","Zone Temp 4F","Normal","BALM","BV:266","DEV:206149","ztmp_4f_32","#381_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","air_flow_fdbk_dis","214.0" ,"BAV","AV:1224","DEV:206149","air_flow_fdbk_dis_33","#382_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","Airflow","214.0" ,"BAV","AV:461","DEV:206149","m219_33","#382_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","Cool Request","1.0" ,"BAV","AV:1938","DEV:206149","cool_request_33","#382_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","Cool Stpt","72.0" ,"BAV","AV:462","DEV:206149","m218_33","#382_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","eff_temp_stpt","72.0" ,"BAV","AV:1225","DEV:206149","eff_temp_stpt_33","#382_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","Heat Request","0.0" ,"BAV","AV:1939","DEV:206149","heat_request_33","#382_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","Heat Stpt","68.0" ,"BAV","AV:463","DEV:206149","m217_33","#382_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","min_airflow","1000.0" ,"BAV","AV:1226","DEV:206149","max_airflow_dis_33","#382_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","min_airflow","75.0" ,"BAV","AV:1227","DEV:206149","min_airflow_dis_33","#382_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","Mode","6.0" ,"BAV","AV:464","DEV:206149","opr_mode_33","#382_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","point name","0.0" ,"BAV","AV:1228","DEV:206149","m029_33","#382_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","point name","75.0" ,"BAV","AV:1690","DEV:206149","m083_33","#382_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","point name","64.0" ,"BAV","AV:1691","DEV:206149","m086_33","#382_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","point name","0.0" ,"BAV","AV:1229","DEV:206149","m098_33","#382_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","point name","1000.0" ,"BAV","AV:465","DEV:206149","m174_33","#382_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","point name","0.0" ,"BAV","AV:466","DEV:206149","m176_33","#382_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","Run Request","30.0" ,"BAV","AV:1940","DEV:206149","sys_run_req_33","#382_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","Setpoint Adjust","-2.0" ,"BAV","AV:467","DEV:206149","stpt_adjust_33","#382_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","Static Request","0.0" ,"BAV","AV:468","DEV:206149","stat_request_33","#382_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","terminal_load","21.0" ,"BAV","AV:1230","DEV:206149","terminal_load_33","#382_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","Zone Tenp","72.0" ,"BAV","AV:469","DEV:206149","temp_33","#382_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","occ","On","BBV","BV:909","DEV:206149","occ_33","#382_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","point name","Off","BBV","BV:910","DEV:206149","m099_33","#382_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","point name","Off","BBV","BV:911","DEV:206149","m124_33","#382_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","point name","On","BBV","BV:912","DEV:206149","m128_33","#382_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","Schedule","Occupied","BBV","BV:267","DEV:206149","m120_33","#382_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","Zone Temp 2F","Normal","BALM","BV:268","DEV:206149","ztmp_2f_33","#382_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-382","Zone Temp 4F","Normal","BALM","BV:269","DEV:206149","ztmp_4f_33","#382_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","air_flow_fdbk_dis","101.0" ,"BAV","AV:1231","DEV:206149","air_flow_fdbk_dis_34","#383_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","Airflow","101.0" ,"BAV","AV:470","DEV:206149","m219_34","#383_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","Cool Request","0.0" ,"BAV","AV:1941","DEV:206149","cool_request_34","#383_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","Cool Stpt","75.85" ,"BAV","AV:471","DEV:206149","m218_34","#383_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","eff_temp_stpt","75.0" ,"BAV","AV:1232","DEV:206149","eff_temp_stpt_34","#383_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","Heat Request","0.0" ,"BAV","AV:1942","DEV:206149","heat_request_34","#383_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","Heat Stpt","69.85" ,"BAV","AV:472","DEV:206149","m217_34","#383_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","min_airflow","1000.0" ,"BAV","AV:1233","DEV:206149","max_airflow_dis_34","#383_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","min_airflow","100.0" ,"BAV","AV:1234","DEV:206149","min_airflow_dis_34","#383_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","Mode","6.0" ,"BAV","AV:473","DEV:206149","opr_mode_34","#383_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","point name","0.0" ,"BAV","AV:1235","DEV:206149","m029_34","#383_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","point name","100.0" ,"BAV","AV:1693","DEV:206149","m083_34","#383_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","point name","64.3" ,"BAV","AV:1694","DEV:206149","m086_34","#383_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","point name","0.0" ,"BAV","AV:1236","DEV:206149","m098_34","#383_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","point name","1000.0" ,"BAV","AV:474","DEV:206149","m174_34","#383_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","point name","0.0" ,"BAV","AV:475","DEV:206149","m176_34","#383_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","Run Request","30.0" ,"BAV","AV:1943","DEV:206149","sys_run_req_34","#383_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","Setpoint Adjust","1.85" ,"BAV","AV:476","DEV:206149","stpt_adjust_34","#383_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","Static Request","0.0" ,"BAV","AV:477","DEV:206149","stat_request_34","#383_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","terminal_load","10.0" ,"BAV","AV:1237","DEV:206149","terminal_load_34","#383_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","Zone Tenp","73.0" ,"BAV","AV:478","DEV:206149","temp_34","#383_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","occ","On","BBV","BV:916","DEV:206149","occ_34","#383_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","point name","Off","BBV","BV:917","DEV:206149","m099_34","#383_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","point name","Off","BBV","BV:918","DEV:206149","m124_34","#383_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","point name","On","BBV","BV:919","DEV:206149","m128_34","#383_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","Schedule","Occupied","BBV","BV:270","DEV:206149","m120_34","#383_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","Zone Temp 2F","Normal","BALM","BV:271","DEV:206149","ztmp_2f_34","#383_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-383","Zone Temp 4F","Normal","BALM","BV:272","DEV:206149","ztmp_4f_34","#383_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","air_flow_fdbk_dis","72.0" ,"BAV","AV:1238","DEV:206149","air_flow_fdbk_dis_35","#384_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","Airflow","72.0" ,"BAV","AV:479","DEV:206149","m219_35","#384_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","Cool Request","0.0" ,"BAV","AV:1944","DEV:206149","cool_request_35","#384_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","Cool Stpt","75.0" ,"BAV","AV:480","DEV:206149","m218_35","#384_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","eff_temp_stpt","75.0" ,"BAV","AV:1239","DEV:206149","eff_temp_stpt_35","#384_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","Heat Request","0.0" ,"BAV","AV:1945","DEV:206149","heat_request_35","#384_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","Heat Stpt","70.0" ,"BAV","AV:481","DEV:206149","m217_35","#384_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","min_airflow","1000.0" ,"BAV","AV:1240","DEV:206149","max_airflow_dis_35","#384_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","min_airflow","0.0" ,"BAV","AV:1241","DEV:206149","min_airflow_dis_35","#384_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","Mode","6.0" ,"BAV","AV:482","DEV:206149","opr_mode_35","#384_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","point name","0.0" ,"BAV","AV:1242","DEV:206149","m029_35","#384_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","point name","0.0" ,"BAV","AV:1696","DEV:206149","m083_35","#384_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","point name","65.6" ,"BAV","AV:1697","DEV:206149","m086_35","#384_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","point name","0.0" ,"BAV","AV:1243","DEV:206149","m098_35","#384_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","point name","1000.0" ,"BAV","AV:483","DEV:206149","m174_35","#384_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","point name","0.0" ,"BAV","AV:484","DEV:206149","m176_35","#384_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","Run Request","30.0" ,"BAV","AV:1946","DEV:206149","sys_run_req_35","#384_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","Setpoint Adjust","0.0" ,"BAV","AV:485","DEV:206149","stpt_adjust_35","#384_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","Static Request","0.0" ,"BAV","AV:486","DEV:206149","stat_request_35","#384_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","terminal_load","7.0" ,"BAV","AV:1244","DEV:206149","terminal_load_35","#384_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","Zone Tenp","74.1" ,"BAV","AV:487","DEV:206149","temp_35","#384_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","occ","On","BBV","BV:923","DEV:206149","occ_35","#384_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","point name","Off","BBV","BV:924","DEV:206149","m099_35","#384_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","point name","Off","BBV","BV:925","DEV:206149","m124_35","#384_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","point name","On","BBV","BV:926","DEV:206149","m128_35","#384_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","Schedule","Occupied","BBV","BV:273","DEV:206149","m120_35","#384_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","Zone Temp 2F","Normal","BALM","BV:274","DEV:206149","ztmp_2f_35","#384_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-384","Zone Temp 4F","Normal","BALM","BV:275","DEV:206149","ztmp_4f_35","#384_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","air_flow_fdbk_dis","50.0" ,"BAV","AV:1245","DEV:206149","air_flow_fdbk_dis_36","#385_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","Airflow","50.0" ,"BAV","AV:488","DEV:206149","m219_36","#385_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","Cool Request","0.0" ,"BAV","AV:1947","DEV:206149","cool_request_36","#385_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","Cool Stpt","76.87" ,"BAV","AV:489","DEV:206149","m218_36","#385_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","eff_temp_stpt","76.0" ,"BAV","AV:1246","DEV:206149","eff_temp_stpt_36","#385_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","Heat Request","0.0" ,"BAV","AV:1948","DEV:206149","heat_request_36","#385_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","Heat Stpt","71.87" ,"BAV","AV:490","DEV:206149","m217_36","#385_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","min_airflow","1000.0" ,"BAV","AV:1247","DEV:206149","max_airflow_dis_36","#385_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","min_airflow","0.0" ,"BAV","AV:1248","DEV:206149","min_airflow_dis_36","#385_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","Mode","6.0" ,"BAV","AV:491","DEV:206149","opr_mode_36","#385_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","point name","0.0" ,"BAV","AV:1249","DEV:206149","m029_36","#385_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","point name","0.0" ,"BAV","AV:1699","DEV:206149","m083_36","#385_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","point name","65.6" ,"BAV","AV:1700","DEV:206149","m086_36","#385_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","point name","0.0" ,"BAV","AV:1250","DEV:206149","m098_36","#385_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","point name","1000.0" ,"BAV","AV:492","DEV:206149","m174_36","#385_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","point name","0.0" ,"BAV","AV:493","DEV:206149","m176_36","#385_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","Run Request","30.0" ,"BAV","AV:1949","DEV:206149","sys_run_req_36","#385_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","Setpoint Adjust","1.87" ,"BAV","AV:494","DEV:206149","stpt_adjust_36","#385_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","Static Request","0.0" ,"BAV","AV:495","DEV:206149","stat_request_36","#385_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","terminal_load","5.0" ,"BAV","AV:1251","DEV:206149","terminal_load_36","#385_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","Zone Tenp","72.5" ,"BAV","AV:496","DEV:206149","temp_36","#385_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","occ","On","BBV","BV:930","DEV:206149","occ_36","#385_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","point name","Off","BBV","BV:931","DEV:206149","m099_36","#385_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","point name","Off","BBV","BV:932","DEV:206149","m124_36","#385_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","point name","On","BBV","BV:933","DEV:206149","m128_36","#385_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","Schedule","Occupied","BBV","BV:276","DEV:206149","m120_36","#385_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","Zone Temp 2F","Normal","BALM","BV:277","DEV:206149","ztmp_2f_36","#385_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-385","Zone Temp 4F","Normal","BALM","BV:278","DEV:206149","ztmp_4f_36","#385_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","air_flow_fdbk_dis","294.0" ,"BAV","AV:1252","DEV:206149","air_flow_fdbk_dis_37","#386_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","Airflow","294.0" ,"BAV","AV:497","DEV:206149","m219_37","#386_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","Cool Request","0.0" ,"BAV","AV:1950","DEV:206149","cool_request_37","#386_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","Cool Stpt","72.0" ,"BAV","AV:498","DEV:206149","m218_37","#386_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","eff_temp_stpt","68.0" ,"BAV","AV:1253","DEV:206149","eff_temp_stpt_37","#386_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","Heat Request","0.0" ,"BAV","AV:1951","DEV:206149","heat_request_37","#386_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","Heat Stpt","68.0" ,"BAV","AV:499","DEV:206149","m217_37","#386_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","min_airflow","1000.0" ,"BAV","AV:1254","DEV:206149","max_airflow_dis_37","#386_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","min_airflow","100.0" ,"BAV","AV:1255","DEV:206149","min_airflow_dis_37","#386_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","Mode","6.0" ,"BAV","AV:500","DEV:206149","opr_mode_37","#386_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","point name","0.0" ,"BAV","AV:1256","DEV:206149","m029_37","#386_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","point name","100.0" ,"BAV","AV:1702","DEV:206149","m083_37","#386_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","point name","64.6" ,"BAV","AV:1703","DEV:206149","m086_37","#386_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","point name","0.0" ,"BAV","AV:1257","DEV:206149","m098_37","#386_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","point name","1000.0" ,"BAV","AV:501","DEV:206149","m174_37","#386_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","point name","1.0" ,"BAV","AV:502","DEV:206149","m176_37","#386_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","Run Request","30.0" ,"BAV","AV:1952","DEV:206149","sys_run_req_37","#386_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","Setpoint Adjust","-2.0" ,"BAV","AV:503","DEV:206149","stpt_adjust_37","#386_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","Static Request","0.0" ,"BAV","AV:504","DEV:206149","stat_request_37","#386_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","terminal_load","29.0" ,"BAV","AV:1258","DEV:206149","terminal_load_37","#386_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","Zone Tenp","69.5" ,"BAV","AV:505","DEV:206149","temp_37","#386_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","occ","On","BBV","BV:937","DEV:206149","occ_37","#386_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","point name","Off","BBV","BV:938","DEV:206149","m099_37","#386_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","point name","Off","BBV","BV:939","DEV:206149","m124_37","#386_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","point name","On","BBV","BV:940","DEV:206149","m128_37","#386_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","Schedule","Occupied","BBV","BV:279","DEV:206149","m120_37","#386_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","Zone Temp 2F","Normal","BALM","BV:280","DEV:206149","ztmp_2f_37","#386_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-386","Zone Temp 4F","Normal","BALM","BV:281","DEV:206149","ztmp_4f_37","#386_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","air_flow_fdbk_dis","142.0" ,"BAV","AV:1259","DEV:206149","air_flow_fdbk_dis_38","#391_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","Airflow","142.0" ,"BAV","AV:506","DEV:206149","m219_38","#391_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","Cool Request","0.0" ,"BAV","AV:1953","DEV:206149","cool_request_38","#391_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","Cool Stpt","74.0" ,"BAV","AV:507","DEV:206149","m218_38","#391_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","eff_temp_stpt","74.0" ,"BAV","AV:1260","DEV:206149","eff_temp_stpt_38","#391_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","Heat Request","0.0" ,"BAV","AV:1954","DEV:206149","heat_request_38","#391_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","Heat Stpt","68.0" ,"BAV","AV:508","DEV:206149","m217_38","#391_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","min_airflow","1000.0" ,"BAV","AV:1261","DEV:206149","max_airflow_dis_38","#391_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","min_airflow","125.0" ,"BAV","AV:1262","DEV:206149","min_airflow_dis_38","#391_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","Mode","6.0" ,"BAV","AV:509","DEV:206149","opr_mode_38","#391_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","point name","0.0" ,"BAV","AV:1263","DEV:206149","m029_38","#391_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","point name","125.0" ,"BAV","AV:1705","DEV:206149","m083_38","#391_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","point name","74.7" ,"BAV","AV:1706","DEV:206149","m086_38","#391_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","point name","0.0" ,"BAV","AV:1264","DEV:206149","m098_38","#391_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","point name","1000.0" ,"BAV","AV:510","DEV:206149","m174_38","#391_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","point name","0.0" ,"BAV","AV:511","DEV:206149","m176_38","#391_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","Run Request","30.0" ,"BAV","AV:1955","DEV:206149","sys_run_req_38","#391_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","Setpoint Adjust","0.0" ,"BAV","AV:512","DEV:206149","stpt_adjust_38","#391_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","Static Request","0.0" ,"BAV","AV:513","DEV:206149","stat_request_38","#391_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","terminal_load","14.0" ,"BAV","AV:1265","DEV:206149","terminal_load_38","#391_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","Zone Tenp","73.2" ,"BAV","AV:514","DEV:206149","temp_38","#391_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","occ","On","BBV","BV:944","DEV:206149","occ_38","#391_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","point name","Off","BBV","BV:945","DEV:206149","m099_38","#391_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","point name","Off","BBV","BV:946","DEV:206149","m124_38","#391_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","point name","On","BBV","BV:947","DEV:206149","m128_38","#391_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","Schedule","Occupied","BBV","BV:282","DEV:206149","m120_38","#391_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","Zone Temp 2F","Normal","BALM","BV:283","DEV:206149","ztmp_2f_38","#391_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-391","Zone Temp 4F","Normal","BALM","BV:284","DEV:206149","ztmp_4f_38","#391_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","air_flow_fdbk_dis","53.0" ,"BAV","AV:1266","DEV:206149","air_flow_fdbk_dis_39","#392_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","Airflow","53.0" ,"BAV","AV:515","DEV:206149","m219_39","#392_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","Cool Request","0.0" ,"BAV","AV:1956","DEV:206149","cool_request_39","#392_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","Cool Stpt","73.07" ,"BAV","AV:516","DEV:206149","m218_39","#392_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","eff_temp_stpt","66.0" ,"BAV","AV:1267","DEV:206149","eff_temp_stpt_39","#392_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","Heat Request","0.0" ,"BAV","AV:1957","DEV:206149","heat_request_39","#392_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","Heat Stpt","66.07" ,"BAV","AV:517","DEV:206149","m217_39","#392_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","min_airflow","1000.0" ,"BAV","AV:1268","DEV:206149","max_airflow_dis_39","#392_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","min_airflow","0.0" ,"BAV","AV:1269","DEV:206149","min_airflow_dis_39","#392_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","Mode","6.0" ,"BAV","AV:518","DEV:206149","opr_mode_39","#392_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","point name","0.0" ,"BAV","AV:1270","DEV:206149","m029_39","#392_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","point name","0.0" ,"BAV","AV:1708","DEV:206149","m083_39","#392_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","point name","75.9" ,"BAV","AV:1709","DEV:206149","m086_39","#392_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","point name","0.0" ,"BAV","AV:1271","DEV:206149","m098_39","#392_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","point name","1000.0" ,"BAV","AV:519","DEV:206149","m174_39","#392_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","point name","0.0" ,"BAV","AV:520","DEV:206149","m176_39","#392_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","Run Request","30.0" ,"BAV","AV:1958","DEV:206149","sys_run_req_39","#392_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","Setpoint Adjust","-1.92" ,"BAV","AV:521","DEV:206149","stpt_adjust_39","#392_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","Static Request","0.0" ,"BAV","AV:522","DEV:206149","stat_request_39","#392_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","terminal_load","-5.0" ,"BAV","AV:1272","DEV:206149","terminal_load_39","#392_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","Zone Tenp","70.4" ,"BAV","AV:523","DEV:206149","temp_39","#392_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","occ","On","BBV","BV:951","DEV:206149","occ_39","#392_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","point name","Off","BBV","BV:952","DEV:206149","m099_39","#392_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","point name","Off","BBV","BV:953","DEV:206149","m124_39","#392_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","point name","On","BBV","BV:954","DEV:206149","m128_39","#392_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","Schedule","Occupied","BBV","BV:285","DEV:206149","m120_39","#392_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","Zone Temp 2F","Normal","BALM","BV:286","DEV:206149","ztmp_2f_39","#392_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-392","Zone Temp 4F","Normal","BALM","BV:287","DEV:206149","ztmp_4f_39","#392_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","air_flow_fdbk_dis","46.0" ,"BAV","AV:1273","DEV:206149","air_flow_fdbk_dis_40","#393_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","Airflow","46.0" ,"BAV","AV:524","DEV:206149","m219_40","#393_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","Cool Request","0.0" ,"BAV","AV:1959","DEV:206149","cool_request_40","#393_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","Cool Stpt","73.87" ,"BAV","AV:525","DEV:206149","m218_40","#393_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","eff_temp_stpt","66.0" ,"BAV","AV:1274","DEV:206149","eff_temp_stpt_40","#393_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","Heat Request","0.0" ,"BAV","AV:1960","DEV:206149","heat_request_40","#393_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","Heat Stpt","66.87" ,"BAV","AV:526","DEV:206149","m217_40","#393_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","min_airflow","1000.0" ,"BAV","AV:1275","DEV:206149","max_airflow_dis_40","#393_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","min_airflow","0.0" ,"BAV","AV:1276","DEV:206149","min_airflow_dis_40","#393_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","Mode","6.0" ,"BAV","AV:527","DEV:206149","opr_mode_40","#393_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","point name","0.0" ,"BAV","AV:1277","DEV:206149","m029_40","#393_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","point name","0.0" ,"BAV","AV:1711","DEV:206149","m083_40","#393_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","point name","75.6" ,"BAV","AV:1712","DEV:206149","m086_40","#393_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","point name","0.0" ,"BAV","AV:1278","DEV:206149","m098_40","#393_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","point name","1000.0" ,"BAV","AV:528","DEV:206149","m174_40","#393_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","point name","0.0" ,"BAV","AV:529","DEV:206149","m176_40","#393_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","Run Request","30.0" ,"BAV","AV:1961","DEV:206149","sys_run_req_40","#393_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","Setpoint Adjust","-1.12" ,"BAV","AV:530","DEV:206149","stpt_adjust_40","#393_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","Static Request","0.0" ,"BAV","AV:531","DEV:206149","stat_request_40","#393_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","terminal_load","-4.0" ,"BAV","AV:1279","DEV:206149","terminal_load_40","#393_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","Zone Tenp","67.9" ,"BAV","AV:532","DEV:206149","temp_40","#393_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","occ","On","BBV","BV:958","DEV:206149","occ_40","#393_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","point name","Off","BBV","BV:959","DEV:206149","m099_40","#393_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","point name","Off","BBV","BV:960","DEV:206149","m124_40","#393_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","point name","On","BBV","BV:961","DEV:206149","m128_40","#393_thermafuser/m128"
