"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","Schedule","Occupied","BBV","BV:288","DEV:206149","m120_40","#393_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","Zone Temp 2F","Normal","BALM","BV:289","DEV:206149","ztmp_2f_40","#393_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-393","Zone Temp 4F","Normal","BALM","BV:290","DEV:206149","ztmp_4f_40","#393_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","BlowerRuntime","33.0 hr","BAV","AV:769","DEV:220602","blowerruntime_22","#ac-8/blowerruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","ChilledWaterRuntime","0.0 hr","BAV","AV:772","DEV:220602","chilledwaterruntime_22","#ac-8/chilledwaterruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HighHumidity","80.0 %rh","BAV","AV:572","DEV:220602","highhumidity_22","#ac-8/highhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HighHumidLimit","80.0 %rh","BAV","AV:573","DEV:220602","highhumidlimit_22","#ac-8/highhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HighHumidLimit","80.0" ,"BAV","AV:574","DEV:220602","highhumidlimit__22","#ac-8/highhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HighTemperature","80.0 F" ,"BAV","AV:791","DEV:220602","hightemperature_22","#ac-8/hightemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HighTempLimit","80.0 F" ,"BAV","AV:575","DEV:220602","hightemplimit_22","#ac-8/hightemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HighTempLimit","80.0" ,"BAV","AV:576","DEV:220602","hightemplimit__22","#ac-8/hightemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HumidDeadband","4.0 %rh","BAV","AV:578","DEV:220602","humiddeadband_22","#ac-8/humiddeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HumidDeadband","4.0" ,"BAV","AV:579","DEV:220602","humiddeadband__22","#ac-8/humiddeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HumidifierValve","0.0 %","BAV","AV:581","DEV:220602","humidifiervalve_22","#ac-8/humidifiervalve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","Humidity","36.0 %rh","BAV","AV:799","DEV:220602","humidity_22","#ac-8/humidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HumidRuntime","2.0 hr","BAV","AV:582","DEV:220602","humidruntime_22","#ac-8/humidruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HumidSetpoint","40.0 %rh","BAV","AV:583","DEV:220602","humidsetpoint_22","#ac-8/humidsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HumidSetpoint","40.0" ,"BAV","AV:584","DEV:220602","humidsetpoint__22","#ac-8/humidsetpoint_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","LowHumidity","30.0 %rh","BAV","AV:586","DEV:220602","lowhumidity_22","#ac-8/lowhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","LowHumidLimit","30.0 %rh","BAV","AV:588","DEV:220602","lowhumidlimit_22","#ac-8/lowhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","LowHumidLimit","30.0" ,"BAV","AV:589","DEV:220602","lowhumidlimit__22","#ac-8/lowhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","LowTemperature","64.0 F" ,"BAV","AV:590","DEV:220602","lowtemperature_22","#ac-8/lowtemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","LowTempLimit","64.0 F" ,"BAV","AV:591","DEV:220602","lowtemplimit_22","#ac-8/lowtemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","LowTempLimit","64.0" ,"BAV","AV:592","DEV:220602","lowtemplimit__22","#ac-8/lowtemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","ReturnTemperature","72.1 F" ,"BAV","AV:821","DEV:220602","returntemperature_22","#ac-8/returntemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","StartDelay","5.0 sec","BAV","AV:593","DEV:220602","startdelay_22","#ac-8/startdelay"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","StartDelay","5.0" ,"BAV","AV:826","DEV:220602","startdelay__22","#ac-8/startdelay_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","TempDeadband","4.0 F" ,"BAV","AV:827","DEV:220602","tempdeadband_22","#ac-8/tempdeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","TempDeadband","4.0" ,"BAV","AV:828","DEV:220602","tempdeadband__22","#ac-8/tempdeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","TempSetpoint","72.0 F" ,"BAV","AV:830","DEV:220602","tempsetpoint_22","#ac-8/tempsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","CoolingHeld","Off","BBV","BV:2334","DEV:220602","coolingheld_22","#ac-8/coolingheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","CoolingHeld","No","BBV","BV:1085","DEV:220602","coolingheld__22","#ac-8/coolingheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","CoolingInhibit","Off","BBV","BV:1086","DEV:220602","coolinginhibit_22","#ac-8/coolinginhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","DischargeSensorProblem","False","BBV","BV:2336","DEV:220602","dischargesensorproblem_22","#ac-8/dischargesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HighCondensate","Off","BBV","BV:1100","DEV:220602","highcondensate_22","#ac-8/highcondensate"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HighHumidityWarning","Normal","BBV","BV:2338","DEV:220602","highhumiditywarning_22","#ac-8/highhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HighTemperatureWarning","Normal","BBV","BV:2339","DEV:220602","hightemperaturewarning_22","#ac-8/hightemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","Humidification","On","BBV","BV:1103","DEV:220602","humidification_22","#ac-8/humidification"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HumidificationHeld","Off","BBV","BV:2341","DEV:220602","humidificationheld_22","#ac-8/humidificationheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HumidificationHeld","No","BBV","BV:2342","DEV:220602","humidificationheld__22","#ac-8/humidificationheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HumidificationInhibit","Off","BBV","BV:2344","DEV:220602","humidificationinhibit_22","#ac-8/humidificationinhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HumidificationInhibited","Off","BBV","BV:2345","DEV:220602","humidificationinhibited_22","#ac-8/humidificationinhibited"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HumidifierProblem","Off","BBV","BV:2346","DEV:220602","humidifierproblem_22","#ac-8/humidifierproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","HumiditySensorProblem","False","BBV","BV:2347","DEV:220602","humiditysensorproblem_22","#ac-8/humiditysensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","LowDischargeAlarm","Normal","BBV","BV:2348","DEV:220602","lowdischargealarm_22","#ac-8/lowdischargealarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","LowHumidityWarning","Normal","BBV","BV:2349","DEV:220602","lowhumiditywarning_22","#ac-8/lowhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","LowTemperatureWarning","Normal","BBV","BV:2350","DEV:220602","lowtemperaturewarning_22","#ac-8/lowtemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","LowVoltage","Normal","BBV","BV:1114","DEV:220602","lowvoltage_22","#ac-8/lowvoltage"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","ManualOverride","On","BBV","BV:1116","DEV:220602","manualoverride_22","#ac-8/manualoverride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","NoWaterFlow","Off","BBV","BV:1118","DEV:220602","nowaterflow_22","#ac-8/nowaterflow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","Schedule","Occupied","BBV","BV:2351","DEV:220602","schedule_22","#ac-8/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","TemperatureSensorProblem","False","BBV","BV:1125","DEV:220602","temperaturesensorproblem_22","#ac-8/temperaturesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","UnitInStandbyHeldOff","False","BBV","BV:1126","DEV:220602","unitinstandbyheldoff_22","#ac-8/unitinstandbyheldoff"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","COMM_ERR","Off","BALM","BV:1127","DEV:220602","comerror_22","#ac-8/comerror"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","ZTMP_HI","Normal","BALM","BV:2352","DEV:220602","ztmp_hi_22","#ac-8/ztmp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-8 3U1_0206","ZTMP_LO","Normal","BALM","BV:2353","DEV:220602","ztmp_lo_22","#ac-8/ztmp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","BlowerRuntime","31.0 hr","BAV","AV:837","DEV:220602","blowerruntime_23","#ac-9/blowerruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","ChilledWaterRuntime","0.0 hr","BAV","AV:840","DEV:220602","chilledwaterruntime_23","#ac-9/chilledwaterruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HighHumidity","80.0 %rh","BAV","AV:596","DEV:220602","highhumidity_23","#ac-9/highhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HighHumidLimit","80.0 %rh","BAV","AV:597","DEV:220602","highhumidlimit_23","#ac-9/highhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HighHumidLimit","80.0" ,"BAV","AV:598","DEV:220602","highhumidlimit__23","#ac-9/highhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HighTemperature","80.0 F" ,"BAV","AV:859","DEV:220602","hightemperature_23","#ac-9/hightemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HighTempLimit","80.0 F" ,"BAV","AV:599","DEV:220602","hightemplimit_23","#ac-9/hightemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HighTempLimit","80.0" ,"BAV","AV:600","DEV:220602","hightemplimit__23","#ac-9/hightemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HumidDeadband","4.0 %rh","BAV","AV:601","DEV:220602","humiddeadband_23","#ac-9/humiddeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HumidDeadband","4.0" ,"BAV","AV:602","DEV:220602","humiddeadband__23","#ac-9/humiddeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HumidifierValve","0.0 %","BAV","AV:604","DEV:220602","humidifiervalve_23","#ac-9/humidifiervalve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","Humidity","63.0 %rh","BAV","AV:867","DEV:220602","humidity_23","#ac-9/humidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HumidRuntime","0.0 hr","BAV","AV:605","DEV:220602","humidruntime_23","#ac-9/humidruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HumidSetpoint","40.0 %rh","BAV","AV:606","DEV:220602","humidsetpoint_23","#ac-9/humidsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HumidSetpoint","40.0" ,"BAV","AV:607","DEV:220602","humidsetpoint__23","#ac-9/humidsetpoint_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","LowHumidity","30.0 %rh","BAV","AV:609","DEV:220602","lowhumidity_23","#ac-9/lowhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","LowHumidLimit","30.0 %rh","BAV","AV:610","DEV:220602","lowhumidlimit_23","#ac-9/lowhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","LowHumidLimit","30.0" ,"BAV","AV:611","DEV:220602","lowhumidlimit__23","#ac-9/lowhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","LowTemperature","64.0 F" ,"BAV","AV:612","DEV:220602","lowtemperature_23","#ac-9/lowtemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","LowTempLimit","64.0 F" ,"BAV","AV:613","DEV:220602","lowtemplimit_23","#ac-9/lowtemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","LowTempLimit","64.0" ,"BAV","AV:614","DEV:220602","lowtemplimit__23","#ac-9/lowtemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","ReturnTemperature","-122.9 F" ,"BAV","AV:889","DEV:220602","returntemperature_23","#ac-9/returntemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","StartDelay","5.0 sec","BAV","AV:615","DEV:220602","startdelay_23","#ac-9/startdelay"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","StartDelay","5.0" ,"BAV","AV:894","DEV:220602","startdelay__23","#ac-9/startdelay_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","TempDeadband","4.0 F" ,"BAV","AV:895","DEV:220602","tempdeadband_23","#ac-9/tempdeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","TempDeadband","4.0" ,"BAV","AV:896","DEV:220602","tempdeadband__23","#ac-9/tempdeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","TempSetpoint","72.0 F" ,"BAV","AV:898","DEV:220602","tempsetpoint_23","#ac-9/tempsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","CoolingHeld","Off","BBV","BV:2355","DEV:220602","coolingheld_23","#ac-9/coolingheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","CoolingHeld","No","BBV","BV:1132","DEV:220602","coolingheld__23","#ac-9/coolingheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","CoolingInhibit","Off","BBV","BV:1133","DEV:220602","coolinginhibit_23","#ac-9/coolinginhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","DischargeSensorProblem","True","BBV","BV:2359","DEV:220602","dischargesensorproblem_23","#ac-9/dischargesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HighCondensate","Off","BBV","BV:2340","DEV:220602","highcondensate_23","#ac-9/highcondensate"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HighHumidityWarning","Normal","BBV","BV:2361","DEV:220602","highhumiditywarning_23","#ac-9/highhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HighTemperatureWarning","Normal","BBV","BV:2362","DEV:220602","hightemperaturewarning_23","#ac-9/hightemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","Humidification","Off","BBV","BV:2343","DEV:220602","humidification_23","#ac-9/humidification"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HumidificationHeld","Off","BBV","BV:2364","DEV:220602","humidificationheld_23","#ac-9/humidificationheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HumidificationHeld","No","BBV","BV:2369","DEV:220602","humidificationheld__23","#ac-9/humidificationheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HumidificationInhibit","Off","BBV","BV:2370","DEV:220602","humidificationinhibit_23","#ac-9/humidificationinhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HumidificationInhibited","Off","BBV","BV:2371","DEV:220602","humidificationinhibited_23","#ac-9/humidificationinhibited"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HumidifierProblem","Off","BBV","BV:2374","DEV:220602","humidifierproblem_23","#ac-9/humidifierproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","HumiditySensorProblem","False","BBV","BV:2375","DEV:220602","humiditysensorproblem_23","#ac-9/humiditysensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","LowDischargeAlarm","Normal","BBV","BV:2376","DEV:220602","lowdischargealarm_23","#ac-9/lowdischargealarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","LowHumidityWarning","Normal","BBV","BV:2377","DEV:220602","lowhumiditywarning_23","#ac-9/lowhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","LowTemperatureWarning","Normal","BBV","BV:2378","DEV:220602","lowtemperaturewarning_23","#ac-9/lowtemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","LowVoltage","Normal","BBV","BV:2354","DEV:220602","lowvoltage_23","#ac-9/lowvoltage"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","ManualOverride","On","BBV","BV:2356","DEV:220602","manualoverride_23","#ac-9/manualoverride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","NoWaterFlow","Off","BBV","BV:2358","DEV:220602","nowaterflow_23","#ac-9/nowaterflow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","Schedule","Occupied","BBV","BV:2379","DEV:220602","schedule_23","#ac-9/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","TemperatureSensorProblem","True","BBV","BV:2365","DEV:220602","temperaturesensorproblem_23","#ac-9/temperaturesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","UnitInStandbyHeldOff","False","BBV","BV:2366","DEV:220602","unitinstandbyheldoff_23","#ac-9/unitinstandbyheldoff"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","COMM_ERR","Off","BALM","BV:2367","DEV:220602","comerror_23","#ac-9/comerror"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","ZTMP_HI","Normal","BALM","BV:2380","DEV:220602","ztmp_hi_23","#ac-9/ztmp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","AC-9 3M2","ZTMP_LO","Normal","BALM","BV:2381","DEV:220602","ztmp_lo_23","#ac-9/ztmp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Zone Temp","" ,"BRS","" ,"DEV:2061824","" ,"#sav-3a1-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Zone Temp / Zone Temp","70.8 F" ,"BAI","AI:1","DEV:2061824","zone_temp_1","#sav-3a1-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061824","override_time_remaining_1","#sav-3a1-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061824","" ,"#sav-3a1-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061824","occ_clg_sp_1","#sav-3a1-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061824","occ_htg_sp_1","#sav-3a1-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061824","unocc_clg_sp_1","#sav-3a1-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061824","unocc_htg_sp_1","#sav-3a1-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061824","clg_adj_1","#sav-3a1-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061824","htg_adj_1","#sav-3a1-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061824","eff_clg_sp_1","#sav-3a1-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061824","eff_htg_sp_1","#sav-3a1-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Discharge Temp","72.7 F" ,"BAI","AI:2","DEV:2061824","da_temp_1","#sav-3a1-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061824","misc_a1_1","#sav-3a1-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Misc Input","Off","BBI","BI:2","DEV:2061824","misc_di_1","#sav-3a1-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Condensate Detector","Off","BBI","BI:1","DEV:2061824","m213_1","#sav-3a1-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061824","chw_valve_1","#sav-3a1-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061824","hw_valve_1","#sav-3a1-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061824","sci_1","#sav-3a1-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061824","clg_pct_1","#sav-3a1-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061824","cool_request_1","#sav-3a1-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061824","clg_sp_1","#sav-3a1-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061824","heat_request_1","#sav-3a1-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061824","htg_sp_1","#sav-3a1-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061824","m370_1","#sav-3a1-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061824","htg_pct_1","#sav-3a1-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061824","loc_ovrd_1","#sav-3a1-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Mode","6.0" ,"BAV","AV:11","DEV:2061824","opr_mode_1","#sav-3a1-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:3","DEV:2061824","m276_1","#sav-3a1-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:6","DEV:2061824","m278_1","#sav-3a1-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:13","DEV:2061824","m280_1","#sav-3a1-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","1060.0" ,"BAV","AV:14","DEV:2061824","m282_1","#sav-3a1-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","45.89" ,"BAV","AV:20","DEV:2061824","m309_1","#sav-3a1-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061824","m317_1","#sav-3a1-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","228.0" ,"BAV","AV:24","DEV:2061824","m319_1","#sav-3a1-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","-232.0" ,"BAV","AV:25","DEV:2061824","m321_1","#sav-3a1-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","244.0" ,"BAV","AV:27","DEV:2061824","m325_1","#sav-3a1-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:28","DEV:2061824","m327_1","#sav-3a1-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:35","DEV:2061824","m353_1","#sav-3a1-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:36","DEV:2061824","m356_1","#sav-3a1-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","1060.0" ,"BAV","AV:37","DEV:2061824","m358_1","#sav-3a1-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","240.0" ,"BAV","AV:38","DEV:2061824","m360_1","#sav-3a1-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:16","DEV:2061824","m376_1","#sav-3a1-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:17","DEV:2061824","m378_1","#sav-3a1-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:18","DEV:2061824","m380_1","#sav-3a1-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","240.0" ,"BAV","AV:19","DEV:2061824","m393_1","#sav-3a1-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:21","DEV:2061824","m395_1","#sav-3a1-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:22","DEV:2061824","m397_1","#sav-3a1-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:26","DEV:2061824","m399_1","#sav-3a1-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:31","DEV:2061824","m402_1","#sav-3a1-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:32","DEV:2061824","m405_1","#sav-3a1-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:33","DEV:2061824","m408_1","#sav-3a1-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:45","DEV:2061824","m414_1","#sav-3a1-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","0.0" ,"BAV","AV:46","DEV:2061824","m415_1","#sav-3a1-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061824","sys_run_req_1","#sav-3a1-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061824","stat_request_1","#sav-3a1-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061824","stat_request_exh_1","#sav-3a1-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061824","m384_1","#sav-3a1-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","GEX Overide","Off","BBV","BV:8","DEV:2061824","gexoveride_1","#sav-3a1-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","On","BBV","BV:6","DEV:2061824","m128_1","#sav-3a1-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","Off","BBV","BV:7","DEV:2061824","m264_1","#sav-3a1-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","Off","BBV","BV:12","DEV:2061824","m394_1","#sav-3a1-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","Off","BBV","BV:16","DEV:2061824","m401_1","#sav-3a1-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","Off","BBV","BV:17","DEV:2061824","m404_1","#sav-3a1-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","point name","Off","BBV","BV:18","DEV:2061824","m407_1","#sav-3a1-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Run","On","BBV","BV:1","DEV:2061824","run_1","#sav-3a1-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","SAV Overide","Off","BBV","BV:15","DEV:2061824","savoveride_1","#sav-3a1-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Schedule","Occupied","BBV","BV:2","DEV:2061824","schedule_1","#sav-3a1-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","DAT_HI","Normal","BALM","BV:3","DEV:2061824","dat_hi_1","#sav-3a1-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","DAT_LO","Normal","BALM","BV:4","DEV:2061824","dat_lo_1","#sav-3a1-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061824","ztmp_hi_2f_1","#sav-3a1-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061824","ztmp_hi_4f_1","#sav-3a1-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061824","chwv_lk_1","#sav-3a1-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061824","hwv_lk_1","#sav-3a1-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061824","ztmp_lo_2f_1","#sav-3a1-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061824","ztmp_lo_4f_1","#sav-3a1-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061824","moisture_1","#sav-3a1-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061824","m333_1","#sav-3a1-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061824","m333_setpt_1","#sav-3a1-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","BACnet PID / Input","72.3" ,"BAV","AV:40","DEV:2061824","m333_input_1","#sav-3a1-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061824","m333_pidout_1","#sav-3a1-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061824","m409_1","#sav-3a1-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061824","m409_setpt_1","#sav-3a1-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","BACnet PID / Input","72.2" ,"BAV","AV:43","DEV:2061824","m409_input_1","#sav-3a1-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061824","m409_pidout_1","#sav-3a1-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Zone Temp","" ,"BRS","" ,"DEV:2061825","" ,"#sav-3a2-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Zone Temp / Zone Temp","73.2 F" ,"BAI","AI:1","DEV:2061825","zone_temp_1","#sav-3a2-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061825","override_time_remaining_1","#sav-3a2-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Discharge Temp","74.1 F" ,"BAI","AI:2","DEV:2061825","da_temp_1","#sav-3a2-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Duct Static","0.12 in H2O","BAI","AI:4","DEV:2061825","m363_1","#sav-3a2-c/m363"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Condensate Detector","Off","BBI","BI:1","DEV:2061825","m213_1","#sav-3a2-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061825","chw_valve_1","#sav-3a2-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061825","hw_valve_1","#sav-3a2-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061825","clg_pct_1","#sav-3a2-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061825","cool_request_1","#sav-3a2-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Cool Setpoint","65.0 F" ,"BAV","AV:3","DEV:2061825","cool_stpt_1","#sav-3a2-c/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Cool Stpt","65.0" ,"BAV","AV:5","DEV:2061825","clg_sp_1","#sav-3a2-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Duct Static Setpoint","0.12" ,"BAV","AV:47","DEV:2061825","m364_1","#sav-3a2-c/m364"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061825","heat_request_1","#sav-3a2-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Heat Setpoint","110.0 F" ,"BAV","AV:12","DEV:2061825","heat_stpt_1","#sav-3a2-c/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Heat Stpt","110.0" ,"BAV","AV:8","DEV:2061825","htg_sp_1","#sav-3a2-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061825","htg_pct_1","#sav-3a2-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061825","loc_ovrd_1","#sav-3a2-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Mode","6.0" ,"BAV","AV:11","DEV:2061825","opr_mode_1","#sav-3a2-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","point name","0.0" ,"BAV","AV:6","DEV:2061825","m278_1","#sav-3a2-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","point name","0.0" ,"BAV","AV:13","DEV:2061825","m280_1","#sav-3a2-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","point name","924.0" ,"BAV","AV:14","DEV:2061825","m282_1","#sav-3a2-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","point name","25.6" ,"BAV","AV:20","DEV:2061825","m309_1","#sav-3a2-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","point name","196.0" ,"BAV","AV:24","DEV:2061825","m319_1","#sav-3a2-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","point name","924.0" ,"BAV","AV:27","DEV:2061825","m325_1","#sav-3a2-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","point name","0.0" ,"BAV","AV:35","DEV:2061825","m353_1","#sav-3a2-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","point name","0.0" ,"BAV","AV:36","DEV:2061825","m356_1","#sav-3a2-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","point name","924.0" ,"BAV","AV:37","DEV:2061825","m358_1","#sav-3a2-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","point name","924.0" ,"BAV","AV:38","DEV:2061825","m360_1","#sav-3a2-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061825","sys_run_req_1","#sav-3a2-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061825","stat_request_1","#sav-3a2-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","STPT Adjust","0.0" ,"BAV","AV:16","DEV:2061825","m284_1","#sav-3a2-c/m284"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Supply Air Temp Setpoint","81.0 F" ,"BAV","AV:15","DEV:2061825","sa_setpt_1","#sav-3a2-c/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","System Runtime Request","30.0" ,"BAV","AV:22","DEV:2061825","sys_req_rntm_1","#sav-3a2-c/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Total Cool Request","0.0" ,"BAV","AV:23","DEV:2061825","total_cl_req_1","#sav-3a2-c/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Total Heat Request","0.0" ,"BAV","AV:25","DEV:2061825","total_ht_req_1","#sav-3a2-c/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061825","m384_1","#sav-3a2-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Occupancy Status","Occupied Mode","BBV","BV:8","DEV:2061825","occ_stat_1","#sav-3a2-c/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","point name","On","BBV","BV:6","DEV:2061825","m128_1","#sav-3a2-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","point name","Off","BBV","BV:7","DEV:2061825","m264_1","#sav-3a2-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Run","On","BBV","BV:1","DEV:2061825","run_1","#sav-3a2-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","SAV Overide","On","BBV","BV:15","DEV:2061825","savoveride_1","#sav-3a2-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Schedule","Occupied","BBV","BV:2","DEV:2061825","schedule_1","#sav-3a2-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","DAT_HI","Normal","BALM","BV:3","DEV:2061825","dat_hi_1","#sav-3a2-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","DAT_LO","Normal","BALM","BV:4","DEV:2061825","dat_lo_1","#sav-3a2-c/dat_lo"
