"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061825","ztmp_hi_2f_1","#sav-3a2-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061825","ztmp_hi_4f_1","#sav-3a2-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061825","chwv_lk_1","#sav-3a2-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061825","hwv_lk_1","#sav-3a2-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061825","ztmp_lo_2f_1","#sav-3a2-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061825","ztmp_lo_4f_1","#sav-3a2-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061825","moisture_1","#sav-3a2-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061825","m312_1","#sav-3a2-c/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","BACnet PID / Setpoint","81.0" ,"BAV","AV:26","DEV:2061825","m312_setpt_1","#sav-3a2-c/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","BACnet PID / Input","73.8" ,"BAV","AV:28","DEV:2061825","m312_input_1","#sav-3a2-c/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","BACnet PID / PID out","0.0 %","BAV","AV:39","DEV:2061825","m312_pidout_1","#sav-3a2-c/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","BACnet PID","12.44 %","BPID","LOOP:3","DEV:2061825","m362_1","#sav-3a2-c/m362"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","BACnet PID / Setpoint","0.12" ,"BAV","AV:48","DEV:2061825","m362_setpt_1","#sav-3a2-c/m362/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","BACnet PID / Input","0.12" ,"BAV","AV:49","DEV:2061825","m362_input_1","#sav-3a2-c/m362/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","BACnet PID / PID out","12.449994 %","BAV","AV:50","DEV:2061825","m362_pidout_1","#sav-3a2-c/m362/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061825","m458_1","#sav-3a2-c/m458"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","BACnet PID / Setpoint","81.0" ,"BAV","AV:40","DEV:2061825","m458_setpt_1","#sav-3a2-c/m458/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","BACnet PID / Input","73.7" ,"BAV","AV:41","DEV:2061825","m458_input_1","#sav-3a2-c/m458/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","BACnet PID / PID out","0.0 %","BAV","AV:42","DEV:2061825","m458_pidout_1","#sav-3a2-c/m458/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Zone Temp","" ,"BRS","" ,"DEV:2061826","" ,"#sav-3a3-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Zone Temp / Zone Temp","68.7 F" ,"BAI","AI:1","DEV:2061826","zone_temp_1","#sav-3a3-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061826","override_time_remaining_1","#sav-3a3-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061826","" ,"#sav-3a3-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061826","occ_clg_sp_1","#sav-3a3-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061826","occ_htg_sp_1","#sav-3a3-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061826","unocc_clg_sp_1","#sav-3a3-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061826","unocc_htg_sp_1","#sav-3a3-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Setpoint / Cooling Setpoint Adjust","-1.0 F" ,"BAV","AV:51","DEV:2061826","clg_adj_1","#sav-3a3-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Setpoint / Heating Setpoint Adjust","-1.0 F" ,"BAV","AV:52","DEV:2061826","htg_adj_1","#sav-3a3-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Setpoint / Effective Cooling Setpoint","75.0 F" ,"BAV","AV:53","DEV:2061826","eff_clg_sp_1","#sav-3a3-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Setpoint / Effective Heating Setpoint","69.0 F" ,"BAV","AV:54","DEV:2061826","eff_htg_sp_1","#sav-3a3-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Discharge Temp","65.8 F" ,"BAI","AI:2","DEV:2061826","da_temp_1","#sav-3a3-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061826","misc_a1_1","#sav-3a3-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Misc Input","Off","BBI","BI:2","DEV:2061826","misc_di_1","#sav-3a3-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Condensate Detector","Off","BBI","BI:1","DEV:2061826","m213_1","#sav-3a3-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061826","chw_valve_1","#sav-3a3-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","HW Valve","25.4 %","BAO","AO:2","DEV:2061826","hw_valve_1","#sav-3a3-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061826","sci_1","#sav-3a3-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061826","clg_pct_1","#sav-3a3-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061826","cool_request_1","#sav-3a3-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Cool Stpt","75.0" ,"BAV","AV:5","DEV:2061826","clg_sp_1","#sav-3a3-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061826","heat_request_1","#sav-3a3-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Heat Stpt","69.0" ,"BAV","AV:8","DEV:2061826","htg_sp_1","#sav-3a3-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061826","m370_1","#sav-3a3-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Htg Pct","21.33" ,"BAV","AV:9","DEV:2061826","htg_pct_1","#sav-3a3-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061826","loc_ovrd_1","#sav-3a3-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Mode","6.0" ,"BAV","AV:11","DEV:2061826","opr_mode_1","#sav-3a3-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:3","DEV:2061826","m276_1","#sav-3a3-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:6","DEV:2061826","m278_1","#sav-3a3-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:13","DEV:2061826","m280_1","#sav-3a3-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","140.0" ,"BAV","AV:14","DEV:2061826","m282_1","#sav-3a3-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","61.19" ,"BAV","AV:20","DEV:2061826","m309_1","#sav-3a3-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061826","m317_1","#sav-3a3-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","108.0" ,"BAV","AV:24","DEV:2061826","m319_1","#sav-3a3-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","-108.0" ,"BAV","AV:25","DEV:2061826","m321_1","#sav-3a3-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","76.0" ,"BAV","AV:27","DEV:2061826","m325_1","#sav-3a3-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:28","DEV:2061826","m327_1","#sav-3a3-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:35","DEV:2061826","m353_1","#sav-3a3-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:36","DEV:2061826","m356_1","#sav-3a3-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","140.0" ,"BAV","AV:37","DEV:2061826","m358_1","#sav-3a3-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","76.0" ,"BAV","AV:38","DEV:2061826","m360_1","#sav-3a3-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:16","DEV:2061826","m376_1","#sav-3a3-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:17","DEV:2061826","m378_1","#sav-3a3-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:18","DEV:2061826","m380_1","#sav-3a3-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","76.0" ,"BAV","AV:19","DEV:2061826","m393_1","#sav-3a3-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:21","DEV:2061826","m395_1","#sav-3a3-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:22","DEV:2061826","m397_1","#sav-3a3-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:26","DEV:2061826","m399_1","#sav-3a3-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:31","DEV:2061826","m402_1","#sav-3a3-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:32","DEV:2061826","m405_1","#sav-3a3-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:33","DEV:2061826","m408_1","#sav-3a3-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:45","DEV:2061826","m414_1","#sav-3a3-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","0.0" ,"BAV","AV:46","DEV:2061826","m415_1","#sav-3a3-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061826","sys_run_req_1","#sav-3a3-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061826","stat_request_1","#sav-3a3-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061826","stat_request_exh_1","#sav-3a3-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061826","m384_1","#sav-3a3-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","GEX Overide","Off","BBV","BV:8","DEV:2061826","gexoveride_1","#sav-3a3-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","On","BBV","BV:6","DEV:2061826","m128_1","#sav-3a3-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","Off","BBV","BV:7","DEV:2061826","m264_1","#sav-3a3-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","Off","BBV","BV:12","DEV:2061826","m394_1","#sav-3a3-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","Off","BBV","BV:16","DEV:2061826","m401_1","#sav-3a3-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","Off","BBV","BV:17","DEV:2061826","m404_1","#sav-3a3-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","point name","Off","BBV","BV:18","DEV:2061826","m407_1","#sav-3a3-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Run","On","BBV","BV:1","DEV:2061826","run_1","#sav-3a3-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","SAV Overide","Off","BBV","BV:15","DEV:2061826","savoveride_1","#sav-3a3-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Schedule","Occupied","BBV","BV:2","DEV:2061826","schedule_1","#sav-3a3-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","DAT_HI","Normal","BALM","BV:3","DEV:2061826","dat_hi_1","#sav-3a3-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","DAT_LO","Alarm","BALM","BV:4","DEV:2061826","dat_lo_1","#sav-3a3-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061826","ztmp_hi_2f_1","#sav-3a3-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061826","ztmp_hi_4f_1","#sav-3a3-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061826","chwv_lk_1","#sav-3a3-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061826","hwv_lk_1","#sav-3a3-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061826","ztmp_lo_2f_1","#sav-3a3-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061826","ztmp_lo_4f_1","#sav-3a3-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061826","moisture_1","#sav-3a3-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061826","m333_1","#sav-3a3-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","BACnet PID / Setpoint","75.0" ,"BAV","AV:39","DEV:2061826","m333_setpt_1","#sav-3a3-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","BACnet PID / Input","66.2" ,"BAV","AV:40","DEV:2061826","m333_input_1","#sav-3a3-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061826","m333_pidout_1","#sav-3a3-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","BACnet PID","24.64 %","BPID","LOOP:2","DEV:2061826","m409_1","#sav-3a3-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","BACnet PID / Setpoint","74.54668" ,"BAV","AV:42","DEV:2061826","m409_setpt_1","#sav-3a3-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","BACnet PID / Input","66.2" ,"BAV","AV:43","DEV:2061826","m409_input_1","#sav-3a3-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","BACnet PID / PID out","24.440668 %","BAV","AV:44","DEV:2061826","m409_pidout_1","#sav-3a3-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","air_flow_fdbk_dis","180.0" ,"BAV","AV:21","DEV:206907","air_flow_fdbk_dis_18","#bridge3c71_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","Airflow","180.0" ,"BAV","AV:297","DEV:206907","m219_18","#bridge3c71_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","Cool Request","0.0" ,"BAV","AV:1962","DEV:206907","cool_request_18","#bridge3c71_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","Cool Stpt","76.0" ,"BAV","AV:298","DEV:206907","m218_18","#bridge3c71_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","eff_temp_stpt","70.0" ,"BAV","AV:22","DEV:206907","eff_temp_stpt_18","#bridge3c71_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","Heat Request","1.0" ,"BAV","AV:1963","DEV:206907","heat_request_18","#bridge3c71_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","Heat Stpt","70.0" ,"BAV","AV:299","DEV:206907","m217_18","#bridge3c71_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","min_airflow","1000.0" ,"BAV","AV:23","DEV:206907","max_airflow_dis_18","#bridge3c71_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","min_airflow","0.0" ,"BAV","AV:25","DEV:206907","min_airflow_dis_18","#bridge3c71_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","Mode","6.0" ,"BAV","AV:301","DEV:206907","opr_mode_18","#bridge3c71_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","point name","0.0" ,"BAV","AV:26","DEV:206907","m029_18","#bridge3c71_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","point name","0.0" ,"BAV","AV:1714","DEV:206907","m083_18","#bridge3c71_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","point name","72.1" ,"BAV","AV:1715","DEV:206907","m086_18","#bridge3c71_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","point name","0.0" ,"BAV","AV:27","DEV:206907","m098_18","#bridge3c71_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","point name","1000.0" ,"BAV","AV:28","DEV:206907","m174_18","#bridge3c71_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","point name","0.0" ,"BAV","AV:29","DEV:206907","m176_18","#bridge3c71_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","Run Request","30.0" ,"BAV","AV:1964","DEV:206907","sys_run_req_18","#bridge3c71_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","Setpoint Adjust","0.0" ,"BAV","AV:30","DEV:206907","stpt_adjust_18","#bridge3c71_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","Static Request","0.0" ,"BAV","AV:302","DEV:206907","stat_request_18","#bridge3c71_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","terminal_load","-18.0" ,"BAV","AV:31","DEV:206907","terminal_load_18","#bridge3c71_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","Zone Tenp","70.2" ,"BAV","AV:450","DEV:206907","temp_18","#bridge3c71_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","occ","On","BBV","BV:965","DEV:206907","occ_18","#bridge3c71_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","point name","Off","BBV","BV:966","DEV:206907","m099_18","#bridge3c71_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","point name","Off","BBV","BV:967","DEV:206907","m124_18","#bridge3c71_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","point name","On","BBV","BV:968","DEV:206907","m128_18","#bridge3c71_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","Schedule","Occupied","BBV","BV:82","DEV:206907","m120_18","#bridge3c71_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","Zone Temp 2F","Normal","BALM","BV:83","DEV:206907","ztmp_2f_18","#bridge3c71_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-A","Zone Temp 4F","Normal","BALM","BV:84","DEV:206907","ztmp_4f_18","#bridge3c71_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","air_flow_fdbk_dis","252.0" ,"BAV","AV:32","DEV:206907","air_flow_fdbk_dis_19","#3c72_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","Airflow","252.0" ,"BAV","AV:303","DEV:206907","m219_19","#3c72_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","Cool Request","0.0" ,"BAV","AV:1965","DEV:206907","cool_request_19","#3c72_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","Cool Stpt","76.0" ,"BAV","AV:304","DEV:206907","m218_19","#3c72_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","eff_temp_stpt","70.0" ,"BAV","AV:40","DEV:206907","eff_temp_stpt_19","#3c72_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","Heat Request","1.0" ,"BAV","AV:1966","DEV:206907","heat_request_19","#3c72_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","Heat Stpt","70.0" ,"BAV","AV:305","DEV:206907","m217_19","#3c72_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","min_airflow","1000.0" ,"BAV","AV:41","DEV:206907","max_airflow_dis_19","#3c72_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","min_airflow","0.0" ,"BAV","AV:42","DEV:206907","min_airflow_dis_19","#3c72_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","Mode","6.0" ,"BAV","AV:307","DEV:206907","opr_mode_19","#3c72_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","point name","0.0" ,"BAV","AV:1291","DEV:206907","m029_19","#3c72_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","point name","0.0" ,"BAV","AV:1717","DEV:206907","m083_19","#3c72_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","point name","71.3" ,"BAV","AV:1718","DEV:206907","m086_19","#3c72_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","point name","0.0" ,"BAV","AV:43","DEV:206907","m098_19","#3c72_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","point name","1000.0" ,"BAV","AV:44","DEV:206907","m174_19","#3c72_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","point name","0.0" ,"BAV","AV:45","DEV:206907","m176_19","#3c72_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","Run Request","30.0" ,"BAV","AV:1967","DEV:206907","sys_run_req_19","#3c72_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","Setpoint Adjust","0.0" ,"BAV","AV:46","DEV:206907","stpt_adjust_19","#3c72_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","Static Request","0.0" ,"BAV","AV:308","DEV:206907","stat_request_19","#3c72_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","terminal_load","-25.0" ,"BAV","AV:47","DEV:206907","terminal_load_19","#3c72_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","Zone Tenp","69.1" ,"BAV","AV:451","DEV:206907","temp_19","#3c72_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","occ","On","BBV","BV:972","DEV:206907","occ_19","#3c72_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","point name","Off","BBV","BV:973","DEV:206907","m099_19","#3c72_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","point name","Off","BBV","BV:974","DEV:206907","m124_19","#3c72_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","point name","On","BBV","BV:975","DEV:206907","m128_19","#3c72_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","Schedule","Occupied","BBV","BV:85","DEV:206907","m120_19","#3c72_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","Zone Temp 2F","Normal","BALM","BV:86","DEV:206907","ztmp_2f_19","#3c72_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Bridge 3C7-B","Zone Temp 4F","Normal","BALM","BV:87","DEV:206907","ztmp_4f_19","#3c72_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","air_flow_fdbk_dis","82.0" ,"BAV","AV:48","DEV:2060112","air_flow_fdbk_dis_15","#3c1a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","Airflow","82.0" ,"BAV","AV:309","DEV:2060112","m219_15","#3c1a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","Cool Request","0.0" ,"BAV","AV:1968","DEV:2060112","cool_request_15","#3c1a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","Cool Stpt","76.0" ,"BAV","AV:310","DEV:2060112","m218_15","#3c1a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","eff_temp_stpt","70.0" ,"BAV","AV:49","DEV:2060112","eff_temp_stpt_15","#3c1a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","Heat Request","0.0" ,"BAV","AV:1969","DEV:2060112","heat_request_15","#3c1a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","Heat Stpt","70.0" ,"BAV","AV:311","DEV:2060112","m217_15","#3c1a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","min_airflow","215.0" ,"BAV","AV:91","DEV:2060112","max_airflow_dis_15","#3c1a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","min_airflow","0.0" ,"BAV","AV:92","DEV:2060112","min_airflow_dis_15","#3c1a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","Mode","6.0" ,"BAV","AV:313","DEV:2060112","opr_mode_15","#3c1a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","point name","0.0" ,"BAV","AV:93","DEV:2060112","m029_15","#3c1a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","point name","0.0" ,"BAV","AV:1720","DEV:2060112","m083_15","#3c1a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","point name","71.9" ,"BAV","AV:1721","DEV:2060112","m086_15","#3c1a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","point name","0.0" ,"BAV","AV:94","DEV:2060112","m098_15","#3c1a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","point name","215.0" ,"BAV","AV:50","DEV:2060112","m174_15","#3c1a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","point name","0.0" ,"BAV","AV:53","DEV:2060112","m176_15","#3c1a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","Run Request","30.0" ,"BAV","AV:1970","DEV:2060112","sys_run_req_15","#3c1a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","Setpoint Adjust","0.0" ,"BAV","AV:54","DEV:2060112","stpt_adjust_15","#3c1a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","Static Request","0.0" ,"BAV","AV:314","DEV:2060112","stat_request_15","#3c1a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","terminal_load","-38.0" ,"BAV","AV:95","DEV:2060112","terminal_load_15","#3c1a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","Zone Tenp","70.7" ,"BAV","AV:452","DEV:2060112","temp_15","#3c1a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","occ","On","BBV","BV:979","DEV:2060112","occ_15","#3c1a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","point name","Off","BBV","BV:980","DEV:2060112","m099_15","#3c1a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","point name","Off","BBV","BV:981","DEV:2060112","m124_15","#3c1a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","point name","On","BBV","BV:982","DEV:2060112","m128_15","#3c1a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","Schedule","Occupied","BBV","BV:88","DEV:2060112","m120_15","#3c1a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","Zone Temp 2F","Normal","BALM","BV:89","DEV:2060112","ztmp_2f_15","#3c1a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-B","Zone Temp 4F","Normal","BALM","BV:90","DEV:2060112","ztmp_4f_15","#3c1a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","air_flow_fdbk_dis","201.0" ,"BAV","AV:96","DEV:2060112","air_flow_fdbk_dis_16","#3c1b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","Airflow","201.0" ,"BAV","AV:315","DEV:2060112","m219_16","#3c1b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","Cool Request","0.0" ,"BAV","AV:1971","DEV:2060112","cool_request_16","#3c1b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","Cool Stpt","76.0" ,"BAV","AV:316","DEV:2060112","m218_16","#3c1b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","eff_temp_stpt","70.0" ,"BAV","AV:97","DEV:2060112","eff_temp_stpt_16","#3c1b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","Heat Request","1.0" ,"BAV","AV:1972","DEV:2060112","heat_request_16","#3c1b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","Heat Stpt","70.0" ,"BAV","AV:317","DEV:2060112","m217_16","#3c1b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","min_airflow","215.0" ,"BAV","AV:98","DEV:2060112","max_airflow_dis_16","#3c1b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","min_airflow","0.0" ,"BAV","AV:1304","DEV:2060112","min_airflow_dis_16","#3c1b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","Mode","6.0" ,"BAV","AV:319","DEV:2060112","opr_mode_16","#3c1b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","point name","0.0" ,"BAV","AV:99","DEV:2060112","m029_16","#3c1b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","point name","0.0" ,"BAV","AV:1723","DEV:2060112","m083_16","#3c1b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","point name","72.4" ,"BAV","AV:1724","DEV:2060112","m086_16","#3c1b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","point name","0.0" ,"BAV","AV:100","DEV:2060112","m098_16","#3c1b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","point name","215.0" ,"BAV","AV:55","DEV:2060112","m174_16","#3c1b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","point name","0.0" ,"BAV","AV:56","DEV:2060112","m176_16","#3c1b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","Run Request","30.0" ,"BAV","AV:1973","DEV:2060112","sys_run_req_16","#3c1b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","Setpoint Adjust","0.0" ,"BAV","AV:1","DEV:2060112","stpt_adjust_16","#3c1b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","Static Request","0.0" ,"BAV","AV:320","DEV:2060112","stat_request_16","#3c1b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","terminal_load","-94.0" ,"BAV","AV:101","DEV:2060112","terminal_load_16","#3c1b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","Zone Tenp","69.6" ,"BAV","AV:453","DEV:2060112","temp_16","#3c1b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","occ","On","BBV","BV:986","DEV:2060112","occ_16","#3c1b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","point name","Off","BBV","BV:987","DEV:2060112","m099_16","#3c1b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","point name","Off","BBV","BV:988","DEV:2060112","m124_16","#3c1b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","point name","On","BBV","BV:989","DEV:2060112","m128_16","#3c1b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","Schedule","Occupied","BBV","BV:91","DEV:2060112","m120_16","#3c1b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","Zone Temp 2F","Normal","BALM","BV:92","DEV:2060112","ztmp_2f_16","#3c1b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C1-A","Zone Temp 4F","Normal","BALM","BV:93","DEV:2060112","ztmp_4f_16","#3c1b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","air_flow_fdbk_dis","125.0" ,"BAV","AV:102","DEV:2060112","air_flow_fdbk_dis_17","#3c6a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","Airflow","125.0" ,"BAV","AV:321","DEV:2060112","m219_17","#3c6a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","Cool Request","0.0" ,"BAV","AV:1974","DEV:2060112","cool_request_17","#3c6a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","Cool Stpt","76.0" ,"BAV","AV:322","DEV:2060112","m218_17","#3c6a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","eff_temp_stpt","70.0" ,"BAV","AV:103","DEV:2060112","eff_temp_stpt_17","#3c6a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","Heat Request","0.0" ,"BAV","AV:1975","DEV:2060112","heat_request_17","#3c6a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","Heat Stpt","70.0" ,"BAV","AV:323","DEV:2060112","m217_17","#3c6a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","min_airflow","310.0" ,"BAV","AV:104","DEV:2060112","max_airflow_dis_17","#3c6a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","min_airflow","0.0" ,"BAV","AV:105","DEV:2060112","min_airflow_dis_17","#3c6a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","Mode","6.0" ,"BAV","AV:325","DEV:2060112","opr_mode_17","#3c6a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","point name","0.0" ,"BAV","AV:106","DEV:2060112","m029_17","#3c6a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","point name","0.0" ,"BAV","AV:1726","DEV:2060112","m083_17","#3c6a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","point name","72.1" ,"BAV","AV:1727","DEV:2060112","m086_17","#3c6a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","point name","0.0" ,"BAV","AV:107","DEV:2060112","m098_17","#3c6a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","point name","310.0" ,"BAV","AV:2","DEV:2060112","m174_17","#3c6a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","point name","0.0" ,"BAV","AV:3","DEV:2060112","m176_17","#3c6a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","Run Request","30.0" ,"BAV","AV:1976","DEV:2060112","sys_run_req_17","#3c6a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","Setpoint Adjust","0.0" ,"BAV","AV:4","DEV:2060112","stpt_adjust_17","#3c6a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","Static Request","0.0" ,"BAV","AV:326","DEV:2060112","stat_request_17","#3c6a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","terminal_load","-40.0" ,"BAV","AV:108","DEV:2060112","terminal_load_17","#3c6a_thermafuser/terminal_load"
