"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","Zone Tenp","70.2" ,"BAV","AV:454","DEV:2060112","temp_17","#3c6a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","occ","On","BBV","BV:993","DEV:2060112","occ_17","#3c6a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","point name","Off","BBV","BV:994","DEV:2060112","m099_17","#3c6a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","point name","Off","BBV","BV:995","DEV:2060112","m124_17","#3c6a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","point name","On","BBV","BV:996","DEV:2060112","m128_17","#3c6a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","Schedule","Occupied","BBV","BV:94","DEV:2060112","m120_17","#3c6a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","Zone Temp 2F","Normal","BALM","BV:95","DEV:2060112","ztmp_2f_17","#3c6a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-A","Zone Temp 4F","Normal","BALM","BV:96","DEV:2060112","ztmp_4f_17","#3c6a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","air_flow_fdbk_dis","112.0" ,"BAV","AV:109","DEV:2060112","air_flow_fdbk_dis_18","#3c6b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","Airflow","112.0" ,"BAV","AV:327","DEV:2060112","m219_18","#3c6b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","Cool Request","0.0" ,"BAV","AV:1977","DEV:2060112","cool_request_18","#3c6b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","Cool Stpt","76.0" ,"BAV","AV:328","DEV:2060112","m218_18","#3c6b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","eff_temp_stpt","70.0" ,"BAV","AV:110","DEV:2060112","eff_temp_stpt_18","#3c6b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","Heat Request","0.0" ,"BAV","AV:1978","DEV:2060112","heat_request_18","#3c6b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","Heat Stpt","70.0" ,"BAV","AV:329","DEV:2060112","m217_18","#3c6b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","min_airflow","310.0" ,"BAV","AV:1317","DEV:2060112","max_airflow_dis_18","#3c6b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","min_airflow","0.0" ,"BAV","AV:111","DEV:2060112","min_airflow_dis_18","#3c6b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","Mode","6.0" ,"BAV","AV:331","DEV:2060112","opr_mode_18","#3c6b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","point name","0.0" ,"BAV","AV:112","DEV:2060112","m029_18","#3c6b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","point name","0.0" ,"BAV","AV:1729","DEV:2060112","m083_18","#3c6b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","point name","71.7" ,"BAV","AV:1730","DEV:2060112","m086_18","#3c6b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","point name","0.0" ,"BAV","AV:113","DEV:2060112","m098_18","#3c6b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","point name","310.0" ,"BAV","AV:115","DEV:2060112","m174_18","#3c6b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","point name","0.0" ,"BAV","AV:116","DEV:2060112","m176_18","#3c6b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","Run Request","30.0" ,"BAV","AV:1979","DEV:2060112","sys_run_req_18","#3c6b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","Setpoint Adjust","0.0" ,"BAV","AV:117","DEV:2060112","stpt_adjust_18","#3c6b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","Static Request","0.0" ,"BAV","AV:332","DEV:2060112","stat_request_18","#3c6b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","terminal_load","-36.0" ,"BAV","AV:114","DEV:2060112","terminal_load_18","#3c6b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","Zone Tenp","70.2" ,"BAV","AV:455","DEV:2060112","temp_18","#3c6b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","occ","On","BBV","BV:1000","DEV:2060112","occ_18","#3c6b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","point name","Off","BBV","BV:1001","DEV:2060112","m099_18","#3c6b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","point name","Off","BBV","BV:1002","DEV:2060112","m124_18","#3c6b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","point name","On","BBV","BV:1003","DEV:2060112","m128_18","#3c6b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","Schedule","Occupied","BBV","BV:97","DEV:2060112","m120_18","#3c6b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","Zone Temp 2F","Normal","BALM","BV:98","DEV:2060112","ztmp_2f_18","#3c6b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-B","Zone Temp 4F","Normal","BALM","BV:99","DEV:2060112","ztmp_4f_18","#3c6b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","air_flow_fdbk_dis","76.0" ,"BAV","AV:450","DEV:206148","air_flow_fdbk_dis_28","#3c6c_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","Airflow","76.0" ,"BAV","AV:451","DEV:206148","m219_28","#3c6c_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","Cool Request","0.0" ,"BAV","AV:2016","DEV:206148","cool_request_28","#3c6c_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","Cool Stpt","76.0" ,"BAV","AV:452","DEV:206148","m218_28","#3c6c_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","eff_temp_stpt","76.0" ,"BAV","AV:453","DEV:206148","eff_temp_stpt_28","#3c6c_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","Heat Request","1.0" ,"BAV","AV:2017","DEV:206148","heat_request_28","#3c6c_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","Heat Stpt","70.0" ,"BAV","AV:454","DEV:206148","m217_28","#3c6c_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","min_airflow","1000.0" ,"BAV","AV:473","DEV:206148","max_airflow_dis_28","#3c6c_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","min_airflow","0.0" ,"BAV","AV:474","DEV:206148","min_airflow_dis_28","#3c6c_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","Mode","6.0" ,"BAV","AV:475","DEV:206148","opr_mode_28","#3c6c_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","point name","0.0" ,"BAV","AV:476","DEV:206148","m029_28","#3c6c_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","point name","0.0" ,"BAV","AV:477","DEV:206148","m083_28","#3c6c_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","point name","71.7" ,"BAV","AV:478","DEV:206148","m086_28","#3c6c_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","point name","0.0" ,"BAV","AV:479","DEV:206148","m098_28","#3c6c_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","point name","1000.0" ,"BAV","AV:644","DEV:206148","m174_28","#3c6c_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","point name","0.0" ,"BAV","AV:645","DEV:206148","m176_28","#3c6c_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","Run Request","30.0" ,"BAV","AV:2018","DEV:206148","sys_run_req_28","#3c6c_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","Setpoint Adjust","0.0" ,"BAV","AV:480","DEV:206148","stpt_adjust_28","#3c6c_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","Static Request","0.0" ,"BAV","AV:481","DEV:206148","stat_request_28","#3c6c_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","terminal_load","7.0" ,"BAV","AV:482","DEV:206148","terminal_load_28","#3c6c_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","Zone Tenp","69.9" ,"BAV","AV:510","DEV:206148","temp_28","#3c6c_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","occ","On","BBV","BV:43","DEV:206148","occ_28","#3c6c_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","point name","Off","BBV","BV:44","DEV:206148","m099_28","#3c6c_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","point name","Off","BBV","BV:45","DEV:206148","m124_28","#3c6c_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","point name","On","BBV","BV:21","DEV:206148","m128_28","#3c6c_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","Schedule","Occupied","BBV","BV:140","DEV:206148","m120_28","#3c6c_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","Zone Temp 2F","Normal","BALM","BV:141","DEV:206148","ztmp_2f_28","#3c6c_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-C","Zone Temp 4F","Normal","BALM","BV:142","DEV:206148","ztmp_4f_28","#3c6c_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","air_flow_fdbk_dis","76.0" ,"BAV","AV:483","DEV:206148","air_flow_fdbk_dis_29","#3c6d_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","Airflow","76.0" ,"BAV","AV:484","DEV:206148","m219_29","#3c6d_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","Cool Request","0.0" ,"BAV","AV:2019","DEV:206148","cool_request_29","#3c6d_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","Cool Stpt","76.0" ,"BAV","AV:485","DEV:206148","m218_29","#3c6d_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","eff_temp_stpt","76.0" ,"BAV","AV:486","DEV:206148","eff_temp_stpt_29","#3c6d_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","Heat Request","1.0" ,"BAV","AV:2020","DEV:206148","heat_request_29","#3c6d_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","Heat Stpt","70.0" ,"BAV","AV:487","DEV:206148","m217_29","#3c6d_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","min_airflow","1000.0" ,"BAV","AV:488","DEV:206148","max_airflow_dis_29","#3c6d_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","min_airflow","0.0" ,"BAV","AV:489","DEV:206148","min_airflow_dis_29","#3c6d_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","Mode","6.0" ,"BAV","AV:490","DEV:206148","opr_mode_29","#3c6d_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","point name","0.0" ,"BAV","AV:491","DEV:206148","m029_29","#3c6d_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","point name","0.0" ,"BAV","AV:492","DEV:206148","m083_29","#3c6d_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","point name","71.3" ,"BAV","AV:493","DEV:206148","m086_29","#3c6d_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","point name","0.0" ,"BAV","AV:1460","DEV:206148","m098_29","#3c6d_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","point name","1000.0" ,"BAV","AV:646","DEV:206148","m174_29","#3c6d_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","point name","0.0" ,"BAV","AV:647","DEV:206148","m176_29","#3c6d_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","Run Request","30.0" ,"BAV","AV:2021","DEV:206148","sys_run_req_29","#3c6d_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","Setpoint Adjust","0.0" ,"BAV","AV:494","DEV:206148","stpt_adjust_29","#3c6d_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","Static Request","0.0" ,"BAV","AV:495","DEV:206148","stat_request_29","#3c6d_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","terminal_load","7.0" ,"BAV","AV:496","DEV:206148","terminal_load_29","#3c6d_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","Zone Tenp","70.7" ,"BAV","AV:511","DEV:206148","temp_29","#3c6d_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","occ","On","BBV","BV:1140","DEV:206148","occ_29","#3c6d_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","point name","Off","BBV","BV:1141","DEV:206148","m099_29","#3c6d_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","point name","Off","BBV","BV:1142","DEV:206148","m124_29","#3c6d_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","point name","On","BBV","BV:1143","DEV:206148","m128_29","#3c6d_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","Schedule","Occupied","BBV","BV:143","DEV:206148","m120_29","#3c6d_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","Zone Temp 2F","Normal","BALM","BV:144","DEV:206148","ztmp_2f_29","#3c6d_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C6-D","Zone Temp 4F","Normal","BALM","BV:145","DEV:206148","ztmp_4f_29","#3c6d_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","air_flow_fdbk_dis","76.0" ,"BAV","AV:528","DEV:206148","air_flow_fdbk_dis_31","#3c2_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","Airflow","76.0" ,"BAV","AV:529","DEV:206148","m219_31","#3c2_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","Cool Request","0.0" ,"BAV","AV:2058","DEV:206148","cool_request_31","#3c2_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","Cool Stpt","76.0" ,"BAV","AV:530","DEV:206148","m218_31","#3c2_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","eff_temp_stpt","76.0" ,"BAV","AV:531","DEV:206148","eff_temp_stpt_31","#3c2_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","Heat Request","0.0" ,"BAV","AV:2059","DEV:206148","heat_request_31","#3c2_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","Heat Stpt","70.0" ,"BAV","AV:532","DEV:206148","m217_31","#3c2_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","min_airflow","150.0" ,"BAV","AV:533","DEV:206148","max_airflow_dis_31","#3c2_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","min_airflow","0.0" ,"BAV","AV:534","DEV:206148","min_airflow_dis_31","#3c2_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","Mode","6.0" ,"BAV","AV:535","DEV:206148","opr_mode_31","#3c2_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","point name","0.0" ,"BAV","AV:536","DEV:206148","m029_31","#3c2_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","point name","0.0" ,"BAV","AV:1810","DEV:206148","m083_31","#3c2_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","point name","71.0" ,"BAV","AV:1811","DEV:206148","m086_31","#3c2_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","point name","0.0" ,"BAV","AV:1579","DEV:206148","m098_31","#3c2_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","point name","150.0" ,"BAV","AV:662","DEV:206148","m174_31","#3c2_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","point name","0.0" ,"BAV","AV:663","DEV:206148","m176_31","#3c2_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","Run Request","30.0" ,"BAV","AV:2060","DEV:206148","sys_run_req_31","#3c2_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","Setpoint Adjust","0.0" ,"BAV","AV:537","DEV:206148","stpt_adjust_31","#3c2_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","Static Request","0.0" ,"BAV","AV:538","DEV:206148","stat_request_31","#3c2_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","terminal_load","51.0" ,"BAV","AV:539","DEV:206148","terminal_load_31","#3c2_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","Zone Tenp","70.9" ,"BAV","AV:540","DEV:206148","temp_31","#3c2_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","occ","On","BBV","BV:1259","DEV:206148","occ_31","#3c2_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","point name","Off","BBV","BV:1260","DEV:206148","m099_31","#3c2_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","point name","Off","BBV","BV:1261","DEV:206148","m124_31","#3c2_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","point name","On","BBV","BV:1262","DEV:206148","m128_31","#3c2_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","Schedule","Occupied","BBV","BV:173","DEV:206148","m120_31","#3c2_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","Zone Temp 2F","Normal","BALM","BV:174","DEV:206148","ztmp_2f_31","#3c2_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C2","Zone Temp 4F","Normal","BALM","BV:175","DEV:206148","ztmp_4f_31","#3c2_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","air_flow_fdbk_dis","95.0" ,"BAV","AV:541","DEV:206148","air_flow_fdbk_dis_32","#3c4_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","Airflow","95.0" ,"BAV","AV:542","DEV:206148","m219_32","#3c4_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","Cool Request","0.0" ,"BAV","AV:2076","DEV:206148","cool_request_32","#3c4_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","Cool Stpt","77.92" ,"BAV","AV:543","DEV:206148","m218_32","#3c4_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","eff_temp_stpt","77.0" ,"BAV","AV:544","DEV:206148","eff_temp_stpt_32","#3c4_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","Heat Request","1.0" ,"BAV","AV:2077","DEV:206148","heat_request_32","#3c4_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","Heat Stpt","71.92" ,"BAV","AV:545","DEV:206148","m217_32","#3c4_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","min_airflow","135.0" ,"BAV","AV:1618","DEV:206148","max_airflow_dis_32","#3c4_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","min_airflow","0.0" ,"BAV","AV:546","DEV:206148","min_airflow_dis_32","#3c4_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","Mode","6.0" ,"BAV","AV:547","DEV:206148","opr_mode_32","#3c4_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","point name","0.0" ,"BAV","AV:548","DEV:206148","m029_32","#3c4_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","point name","0.0" ,"BAV","AV:1828","DEV:206148","m083_32","#3c4_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","point name","72.2" ,"BAV","AV:1829","DEV:206148","m086_32","#3c4_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","point name","0.0" ,"BAV","AV:549","DEV:206148","m098_32","#3c4_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","point name","135.0" ,"BAV","AV:666","DEV:206148","m174_32","#3c4_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","point name","0.0" ,"BAV","AV:667","DEV:206148","m176_32","#3c4_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","Run Request","30.0" ,"BAV","AV:2078","DEV:206148","sys_run_req_32","#3c4_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","Setpoint Adjust","1.92" ,"BAV","AV:550","DEV:206148","stpt_adjust_32","#3c4_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","Static Request","0.0" ,"BAV","AV:551","DEV:206148","stat_request_32","#3c4_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","terminal_load","71.0" ,"BAV","AV:552","DEV:206148","terminal_load_32","#3c4_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","Zone Tenp","70.6" ,"BAV","AV:553","DEV:206148","temp_32","#3c4_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","occ","On","BBV","BV:1301","DEV:206148","occ_32","#3c4_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","point name","Off","BBV","BV:1302","DEV:206148","m099_32","#3c4_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","point name","Off","BBV","BV:1303","DEV:206148","m124_32","#3c4_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","point name","On","BBV","BV:1304","DEV:206148","m128_32","#3c4_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","Schedule","Occupied","BBV","BV:179","DEV:206148","m120_32","#3c4_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","Zone Temp 2F","Normal","BALM","BV:180","DEV:206148","ztmp_2f_32","#3c4_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","3C4","Zone Temp 4F","Normal","BALM","BV:181","DEV:206148","ztmp_4f_32","#3c4_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","air_flow_fdbk_dis","106.0" ,"BAV","AV:122","DEV:2060112","air_flow_fdbk_dis_4","#301a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","Airflow","106.0" ,"BAV","AV:333","DEV:2060112","m219_4","#301a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","Cool Request","2.0" ,"BAV","AV:1980","DEV:2060112","cool_request_4","#301a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","Cool Stpt","71.86" ,"BAV","AV:334","DEV:2060112","m218_4","#301a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","eff_temp_stpt","74.0" ,"BAV","AV:123","DEV:2060112","eff_temp_stpt_4","#301a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","Heat Request","0.0" ,"BAV","AV:1981","DEV:2060112","heat_request_4","#301a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","Heat Stpt","67.86" ,"BAV","AV:335","DEV:2060112","m217_4","#301a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","min_airflow","300.0" ,"BAV","AV:124","DEV:2060112","max_airflow_dis_4","#301a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","min_airflow","0.0" ,"BAV","AV:118","DEV:2060112","min_airflow_dis_4","#301a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","Mode","6.0" ,"BAV","AV:337","DEV:2060112","opr_mode_4","#301a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","point name","0.0" ,"BAV","AV:119","DEV:2060112","m029_4","#301a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","point name","140.0" ,"BAV","AV:1732","DEV:2060112","m083_4","#301a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","point name","64.3" ,"BAV","AV:1733","DEV:2060112","m086_4","#301a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","point name","0.0" ,"BAV","AV:120","DEV:2060112","m098_4","#301a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","point name","300.0" ,"BAV","AV:125","DEV:2060112","m174_4","#301a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","point name","0.0" ,"BAV","AV:126","DEV:2060112","m176_4","#301a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","Run Request","30.0" ,"BAV","AV:1982","DEV:2060112","sys_run_req_4","#301a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","Setpoint Adjust","-0.83" ,"BAV","AV:127","DEV:2060112","stpt_adjust_4","#301a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","Static Request","0.0" ,"BAV","AV:338","DEV:2060112","stat_request_4","#301a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","terminal_load","35.0" ,"BAV","AV:121","DEV:2060112","terminal_load_4","#301a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","Zone Tenp","74.0" ,"BAV","AV:456","DEV:2060112","temp_4","#301a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","occ","On","BBV","BV:1007","DEV:2060112","occ_4","#301a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","point name","Off","BBV","BV:1008","DEV:2060112","m099_4","#301a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","point name","Off","BBV","BV:1009","DEV:2060112","m124_4","#301a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","point name","On","BBV","BV:1010","DEV:2060112","m128_4","#301a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","Schedule","Occupied","BBV","BV:100","DEV:2060112","m120_4","#301a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","Zone Temp 2F","Alarm","BALM","BV:101","DEV:2060112","ztmp_2f_4","#301a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-A","Zone Temp 4F","Normal","BALM","BV:102","DEV:2060112","ztmp_4f_4","#301a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","air_flow_fdbk_dis","260.0" ,"BAV","AV:128","DEV:2060112","air_flow_fdbk_dis_5","#301b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","Airflow","260.0" ,"BAV","AV:339","DEV:2060112","m219_5","#301b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","Cool Request","2.0" ,"BAV","AV:1983","DEV:2060112","cool_request_5","#301b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","Cool Stpt","71.86" ,"BAV","AV:340","DEV:2060112","m218_5","#301b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","eff_temp_stpt","71.0" ,"BAV","AV:1330","DEV:2060112","eff_temp_stpt_5","#301b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","Heat Request","0.0" ,"BAV","AV:1984","DEV:2060112","heat_request_5","#301b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","Heat Stpt","67.86" ,"BAV","AV:341","DEV:2060112","m217_5","#301b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","min_airflow","300.0" ,"BAV","AV:129","DEV:2060112","max_airflow_dis_5","#301b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","min_airflow","0.0" ,"BAV","AV:130","DEV:2060112","min_airflow_dis_5","#301b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","Mode","6.0" ,"BAV","AV:343","DEV:2060112","opr_mode_5","#301b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","point name","0.0" ,"BAV","AV:131","DEV:2060112","m029_5","#301b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","point name","0.0" ,"BAV","AV:1735","DEV:2060112","m083_5","#301b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","point name","60.2" ,"BAV","AV:1736","DEV:2060112","m086_5","#301b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","point name","0.0" ,"BAV","AV:132","DEV:2060112","m098_5","#301b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","point name","300.0" ,"BAV","AV:133","DEV:2060112","m174_5","#301b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","point name","0.0" ,"BAV","AV:134","DEV:2060112","m176_5","#301b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","Run Request","30.0" ,"BAV","AV:1985","DEV:2060112","sys_run_req_5","#301b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","Setpoint Adjust","-0.83" ,"BAV","AV:135","DEV:2060112","stpt_adjust_5","#301b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","Static Request","0.0" ,"BAV","AV:344","DEV:2060112","stat_request_5","#301b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","terminal_load","87.0" ,"BAV","AV:136","DEV:2060112","terminal_load_5","#301b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","Zone Tenp","74.0" ,"BAV","AV:457","DEV:2060112","temp_5","#301b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","occ","On","BBV","BV:1014","DEV:2060112","occ_5","#301b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","point name","Off","BBV","BV:1015","DEV:2060112","m099_5","#301b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","point name","Off","BBV","BV:1016","DEV:2060112","m124_5","#301b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","point name","On","BBV","BV:1017","DEV:2060112","m128_5","#301b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","Schedule","Occupied","BBV","BV:103","DEV:2060112","m120_5","#301b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","Zone Temp 2F","Alarm","BALM","BV:104","DEV:2060112","ztmp_2f_5","#301b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-301-B","Zone Temp 4F","Normal","BALM","BV:105","DEV:2060112","ztmp_4f_5","#301b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","air_flow_fdbk_dis","218.0" ,"BAV","AV:137","DEV:2060112","air_flow_fdbk_dis_6","#302a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","Airflow","218.0" ,"BAV","AV:369","DEV:2060112","m219_6","#302a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","Cool Request","0.0" ,"BAV","AV:2022","DEV:2060112","cool_request_6","#302a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","Cool Stpt","71.8" ,"BAV","AV:370","DEV:2060112","m218_6","#302a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","eff_temp_stpt","71.0" ,"BAV","AV:138","DEV:2060112","eff_temp_stpt_6","#302a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","Heat Request","0.0" ,"BAV","AV:2023","DEV:2060112","heat_request_6","#302a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","Heat Stpt","67.8" ,"BAV","AV:371","DEV:2060112","m217_6","#302a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","min_airflow","365.0" ,"BAV","AV:139","DEV:2060112","max_airflow_dis_6","#302a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","min_airflow","100.0" ,"BAV","AV:140","DEV:2060112","min_airflow_dis_6","#302a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","Mode","6.0" ,"BAV","AV:373","DEV:2060112","opr_mode_6","#302a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","point name","0.0" ,"BAV","AV:141","DEV:2060112","m029_6","#302a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","point name","100.0" ,"BAV","AV:1774","DEV:2060112","m083_6","#302a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","point name","58.2" ,"BAV","AV:1775","DEV:2060112","m086_6","#302a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","point name","0.0" ,"BAV","AV:142","DEV:2060112","m098_6","#302a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","point name","365.0" ,"BAV","AV:143","DEV:2060112","m174_6","#302a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","point name","0.0" ,"BAV","AV:144","DEV:2060112","m176_6","#302a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","Run Request","30.0" ,"BAV","AV:2024","DEV:2060112","sys_run_req_6","#302a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","Setpoint Adjust","-0.19" ,"BAV","AV:145","DEV:2060112","stpt_adjust_6","#302a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","Static Request","0.0" ,"BAV","AV:374","DEV:2060112","stat_request_6","#302a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","terminal_load","59.0" ,"BAV","AV:146","DEV:2060112","terminal_load_6","#302a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","Zone Tenp","70.5" ,"BAV","AV:462","DEV:2060112","temp_6","#302a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","occ","On","BBV","BV:1147","DEV:2060112","occ_6","#302a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","point name","Off","BBV","BV:1148","DEV:2060112","m099_6","#302a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","point name","Off","BBV","BV:1149","DEV:2060112","m124_6","#302a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","point name","On","BBV","BV:1150","DEV:2060112","m128_6","#302a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","Schedule","Occupied","BBV","BV:118","DEV:2060112","m120_6","#302a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","Zone Temp 2F","Normal","BALM","BV:119","DEV:2060112","ztmp_2f_6","#302a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302A","Zone Temp 4F","Normal","BALM","BV:120","DEV:2060112","ztmp_4f_6","#302a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","air_flow_fdbk_dis","248.0" ,"BAV","AV:166","DEV:2060112","air_flow_fdbk_dis_8","#302b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","Airflow","248.0" ,"BAV","AV:375","DEV:2060112","m219_8","#302b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","Cool Request","1.0" ,"BAV","AV:2025","DEV:2060112","cool_request_8","#302b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","Cool Stpt","70.0" ,"BAV","AV:376","DEV:2060112","m218_8","#302b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","eff_temp_stpt","76.0" ,"BAV","AV:167","DEV:2060112","eff_temp_stpt_8","#302b_thermafuser/eff_temp_stpt"
