"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","Heat Request","0.0" ,"BAV","AV:2026","DEV:2060112","heat_request_8","#302b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","Heat Stpt","66.0" ,"BAV","AV:377","DEV:2060112","m217_8","#302b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","min_airflow","155.0" ,"BAV","AV:168","DEV:2060112","max_airflow_dis_8","#302b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","min_airflow","0.0" ,"BAV","AV:169","DEV:2060112","min_airflow_dis_8","#302b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","Mode","6.0" ,"BAV","AV:379","DEV:2060112","opr_mode_8","#302b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","point name","0.0" ,"BAV","AV:1473","DEV:2060112","m029_8","#302b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","point name","100.0" ,"BAV","AV:1777","DEV:2060112","m083_8","#302b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","point name","58.6" ,"BAV","AV:1778","DEV:2060112","m086_8","#302b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","point name","0.0" ,"BAV","AV:170","DEV:2060112","m098_8","#302b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","point name","365.0" ,"BAV","AV:171","DEV:2060112","m174_8","#302b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","point name","0.0" ,"BAV","AV:172","DEV:2060112","m176_8","#302b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","Run Request","30.0" ,"BAV","AV:2027","DEV:2060112","sys_run_req_8","#302b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","Setpoint Adjust","-2.0" ,"BAV","AV:173","DEV:2060112","stpt_adjust_8","#302b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","Static Request","0.0" ,"BAV","AV:380","DEV:2060112","stat_request_8","#302b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","terminal_load","32.0" ,"BAV","AV:174","DEV:2060112","terminal_load_8","#302b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","Zone Tenp","70.5" ,"BAV","AV:463","DEV:2060112","temp_8","#302b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","occ","On","BBV","BV:1154","DEV:2060112","occ_8","#302b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","point name","Off","BBV","BV:1155","DEV:2060112","m099_8","#302b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","point name","Off","BBV","BV:1156","DEV:2060112","m124_8","#302b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","point name","On","BBV","BV:1157","DEV:2060112","m128_8","#302b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","Schedule","Occupied","BBV","BV:121","DEV:2060112","m120_8","#302b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","Zone Temp 2F","Normal","BALM","BV:122","DEV:2060112","ztmp_2f_8","#302b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-302B","Zone Temp 4F","Normal","BALM","BV:123","DEV:2060112","ztmp_4f_8","#302b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","air_flow_fdbk_dis","161.0" ,"BAV","AV:1392","DEV:220630","air_flow_fdbk_dis_46","#315_a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","Airflow","161.0" ,"BAV","AV:232","DEV:220630","m219_46","#315_a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","Cool Request","0.0" ,"BAV","AV:2097","DEV:220630","cool_request_46","#315_a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","Cool Stpt","73.0" ,"BAV","AV:233","DEV:220630","m218_46","#315_a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","eff_temp_stpt","73.0" ,"BAV","AV:1393","DEV:220630","eff_temp_stpt_46","#315_a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","Heat Request","0.0" ,"BAV","AV:2098","DEV:220630","heat_request_46","#315_a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","Heat Stpt","69.0" ,"BAV","AV:234","DEV:220630","m217_46","#315_a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","min_airflow","300.0" ,"BAV","AV:1394","DEV:220630","max_airflow_dis_46","#315_a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","min_airflow","75.0" ,"BAV","AV:1395","DEV:220630","min_airflow_dis_46","#315_a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","Mode","6.0" ,"BAV","AV:236","DEV:220630","opr_mode_46","#315_a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","point name","0.0" ,"BAV","AV:1396","DEV:220630","m029_46","#315_a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","point name","75.0" ,"BAV","AV:1849","DEV:220630","m083_46","#315_a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","point name","71.3" ,"BAV","AV:1850","DEV:220630","m086_46","#315_a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","point name","0.0" ,"BAV","AV:1397","DEV:220630","m098_46","#315_a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","point name","400.0" ,"BAV","AV:308","DEV:220630","m174_46","#315_a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","point name","0.0" ,"BAV","AV:309","DEV:220630","m176_46","#315_a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","Run Request","30.0" ,"BAV","AV:2099","DEV:220630","sys_run_req_46","#315_a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","Setpoint Adjust","-2.0" ,"BAV","AV:235","DEV:220630","stpt_adjust_46","#315_a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","Static Request","0.0" ,"BAV","AV:237","DEV:220630","stat_request_46","#315_a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","terminal_load","53.0" ,"BAV","AV:1398","DEV:220630","terminal_load_46","#315_a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","Zone Tenp","68.4" ,"BAV","AV:261","DEV:220630","temp_46","#315_a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","occ","On","BBV","BV:1077","DEV:220630","occ_46","#315_a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","point name","Off","BBV","BV:1078","DEV:220630","m099_46","#315_a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","point name","Off","BBV","BV:1079","DEV:220630","m124_46","#315_a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","point name","On","BBV","BV:1080","DEV:220630","m128_46","#315_a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","Schedule","Occupied","BBV","BV:300","DEV:220630","m120_46","#315_a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","Zone Temp 2F","Normal","BALM","BV:301","DEV:220630","ztmp_2f_46","#315_a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305a","Zone Temp 4F","Normal","BALM","BV:302","DEV:220630","ztmp_4f_46","#315_a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","air_flow_fdbk_dis","76.0" ,"BAV","AV:1581","DEV:2060112","air_flow_fdbk_dis_9","#305a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","Airflow","76.0" ,"BAV","AV:399","DEV:2060112","m219_9","#305a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","Cool Request","0.0" ,"BAV","AV:2061","DEV:2060112","cool_request_9","#305a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","Cool Stpt","76.0" ,"BAV","AV:400","DEV:2060112","m218_9","#305a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","eff_temp_stpt","70.0" ,"BAV","AV:1582","DEV:2060112","eff_temp_stpt_9","#305a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","Heat Request","0.0" ,"BAV","AV:2062","DEV:2060112","heat_request_9","#305a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","Heat Stpt","70.0" ,"BAV","AV:401","DEV:2060112","m217_9","#305a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","min_airflow","300.0" ,"BAV","AV:1583","DEV:2060112","max_airflow_dis_9","#305a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","min_airflow","75.0" ,"BAV","AV:1584","DEV:2060112","min_airflow_dis_9","#305a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","Mode","6.0" ,"BAV","AV:403","DEV:2060112","opr_mode_9","#305a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","point name","0.0" ,"BAV","AV:1585","DEV:2060112","m029_9","#305a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","point name","75.0" ,"BAV","AV:1813","DEV:2060112","m083_9","#305a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","point name","72.1" ,"BAV","AV:1814","DEV:2060112","m086_9","#305a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","point name","0.0" ,"BAV","AV:1586","DEV:2060112","m098_9","#305a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","point name","300.0" ,"BAV","AV:175","DEV:2060112","m174_9","#305a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","point name","0.0" ,"BAV","AV:176","DEV:2060112","m176_9","#305a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","Run Request","30.0" ,"BAV","AV:2063","DEV:2060112","sys_run_req_9","#305a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","Setpoint Adjust","2.0" ,"BAV","AV:177","DEV:2060112","stpt_adjust_9","#305a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","Static Request","0.0" ,"BAV","AV:404","DEV:2060112","stat_request_9","#305a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","terminal_load","-25.0" ,"BAV","AV:1587","DEV:2060112","terminal_load_9","#305a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","Zone Tenp","70.9" ,"BAV","AV:467","DEV:2060112","temp_9","#305a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","occ","On","BBV","BV:1266","DEV:2060112","occ_9","#305a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","point name","Off","BBV","BV:1267","DEV:2060112","m099_9","#305a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","point name","Off","BBV","BV:1268","DEV:2060112","m124_9","#305a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","point name","On","BBV","BV:1269","DEV:2060112","m128_9","#305a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","Schedule","Occupied","BBV","BV:133","DEV:2060112","m120_9","#305a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","Zone Temp 2F","Normal","BALM","BV:134","DEV:2060112","ztmp_2f_9","#305a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-A","Zone Temp 4F","Normal","BALM","BV:135","DEV:2060112","ztmp_4f_9","#305a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","air_flow_fdbk_dis","89.0" ,"BAV","AV:1588","DEV:2060112","air_flow_fdbk_dis_10","#305b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","Airflow","89.0" ,"BAV","AV:405","DEV:2060112","m219_10","#305b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","Cool Request","0.0" ,"BAV","AV:2064","DEV:2060112","cool_request_10","#305b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","Cool Stpt","74.0" ,"BAV","AV:406","DEV:2060112","m218_10","#305b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","eff_temp_stpt","74.0" ,"BAV","AV:1589","DEV:2060112","eff_temp_stpt_10","#305b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","Heat Request","0.0" ,"BAV","AV:2065","DEV:2060112","heat_request_10","#305b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","Heat Stpt","68.0" ,"BAV","AV:407","DEV:2060112","m217_10","#305b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","min_airflow","175.0" ,"BAV","AV:1590","DEV:2060112","max_airflow_dis_10","#305b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","min_airflow","40.0" ,"BAV","AV:1591","DEV:2060112","min_airflow_dis_10","#305b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","Mode","6.0" ,"BAV","AV:409","DEV:2060112","opr_mode_10","#305b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","point name","0.0" ,"BAV","AV:1592","DEV:2060112","m029_10","#305b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","point name","40.0" ,"BAV","AV:1816","DEV:2060112","m083_10","#305b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","point name","73.0" ,"BAV","AV:1817","DEV:2060112","m086_10","#305b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","point name","0.0" ,"BAV","AV:1593","DEV:2060112","m098_10","#305b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","point name","175.0" ,"BAV","AV:178","DEV:2060112","m174_10","#305b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","point name","1.0" ,"BAV","AV:179","DEV:2060112","m176_10","#305b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","Run Request","30.0" ,"BAV","AV:2066","DEV:2060112","sys_run_req_10","#305b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","Setpoint Adjust","0.0" ,"BAV","AV:180","DEV:2060112","stpt_adjust_10","#305b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","Static Request","0.0" ,"BAV","AV:410","DEV:2060112","stat_request_10","#305b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","terminal_load","51.0" ,"BAV","AV:1594","DEV:2060112","terminal_load_10","#305b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","Zone Tenp","72.8" ,"BAV","AV:468","DEV:2060112","temp_10","#305b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","occ","On","BBV","BV:1273","DEV:2060112","occ_10","#305b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","point name","Off","BBV","BV:1274","DEV:2060112","m099_10","#305b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","point name","Off","BBV","BV:1275","DEV:2060112","m124_10","#305b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","point name","On","BBV","BV:1276","DEV:2060112","m128_10","#305b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","Schedule","Occupied","BBV","BV:136","DEV:2060112","m120_10","#305b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","Zone Temp 2F","Normal","BALM","BV:137","DEV:2060112","ztmp_2f_10","#305b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-B","Zone Temp 4F","Normal","BALM","BV:138","DEV:2060112","ztmp_4f_10","#305b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","air_flow_fdbk_dis","69.0" ,"BAV","AV:1595","DEV:2060112","air_flow_fdbk_dis_11","#305c_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","Airflow","69.0" ,"BAV","AV:411","DEV:2060112","m219_11","#305c_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","Cool Request","0.0" ,"BAV","AV:2067","DEV:2060112","cool_request_11","#305c_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","Cool Stpt","74.0" ,"BAV","AV:412","DEV:2060112","m218_11","#305c_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","eff_temp_stpt","68.0" ,"BAV","AV:1596","DEV:2060112","eff_temp_stpt_11","#305c_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","Heat Request","0.0" ,"BAV","AV:2068","DEV:2060112","heat_request_11","#305c_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","Heat Stpt","68.0" ,"BAV","AV:413","DEV:2060112","m217_11","#305c_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","min_airflow","1000.0" ,"BAV","AV:1597","DEV:2060112","max_airflow_dis_11","#305c_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","min_airflow","40.0" ,"BAV","AV:1598","DEV:2060112","min_airflow_dis_11","#305c_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","Mode","6.0" ,"BAV","AV:415","DEV:2060112","opr_mode_11","#305c_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","point name","0.0" ,"BAV","AV:1599","DEV:2060112","m029_11","#305c_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","point name","40.0" ,"BAV","AV:1819","DEV:2060112","m083_11","#305c_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","point name","73.3" ,"BAV","AV:1820","DEV:2060112","m086_11","#305c_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","point name","0.0" ,"BAV","AV:1600","DEV:2060112","m098_11","#305c_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","point name","1000.0" ,"BAV","AV:181","DEV:2060112","m174_11","#305c_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","point name","0.0" ,"BAV","AV:182","DEV:2060112","m176_11","#305c_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","Run Request","30.0" ,"BAV","AV:2069","DEV:2060112","sys_run_req_11","#305c_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","Setpoint Adjust","0.0" ,"BAV","AV:183","DEV:2060112","stpt_adjust_11","#305c_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","Static Request","0.0" ,"BAV","AV:416","DEV:2060112","stat_request_11","#305c_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","terminal_load","-7.0" ,"BAV","AV:1601","DEV:2060112","terminal_load_11","#305c_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","Zone Tenp","72.1" ,"BAV","AV:469","DEV:2060112","temp_11","#305c_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","occ","On","BBV","BV:1280","DEV:2060112","occ_11","#305c_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","point name","Off","BBV","BV:1281","DEV:2060112","m099_11","#305c_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","point name","Off","BBV","BV:1282","DEV:2060112","m124_11","#305c_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","point name","On","BBV","BV:1283","DEV:2060112","m128_11","#305c_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","Schedule","Occupied","BBV","BV:139","DEV:2060112","m120_11","#305c_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","Zone Temp 2F","Normal","BALM","BV:140","DEV:2060112","ztmp_2f_11","#305c_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-305-C","Zone Temp 4F","Normal","BALM","BV:141","DEV:2060112","ztmp_4f_11","#305c_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","air_flow_fdbk_dis","69.0" ,"BAV","AV:1336","DEV:220630","air_flow_fdbk_dis_43","#310_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","Airflow","69.0" ,"BAV","AV:214","DEV:220630","m219_43","#310_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","Cool Request","0.0" ,"BAV","AV:2088","DEV:220630","cool_request_43","#310_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","Cool Stpt","76.0" ,"BAV","AV:215","DEV:220630","m218_43","#310_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","eff_temp_stpt","76.0" ,"BAV","AV:1337","DEV:220630","eff_temp_stpt_43","#310_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","Heat Request","0.0" ,"BAV","AV:2089","DEV:220630","heat_request_43","#310_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","Heat Stpt","70.0" ,"BAV","AV:216","DEV:220630","m217_43","#310_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","min_airflow","150.0" ,"BAV","AV:1338","DEV:220630","max_airflow_dis_43","#310_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","min_airflow","0.0" ,"BAV","AV:1339","DEV:220630","min_airflow_dis_43","#310_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","Mode","6.0" ,"BAV","AV:218","DEV:220630","opr_mode_43","#310_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","point name","0.0" ,"BAV","AV:1340","DEV:220630","m029_43","#310_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","point name","0.0" ,"BAV","AV:1840","DEV:220630","m083_43","#310_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","point name","72.5" ,"BAV","AV:1841","DEV:220630","m086_43","#310_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","point name","0.0" ,"BAV","AV:1341","DEV:220630","m098_43","#310_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","point name","150.0" ,"BAV","AV:302","DEV:220630","m174_43","#310_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","point name","0.0" ,"BAV","AV:303","DEV:220630","m176_43","#310_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","Run Request","30.0" ,"BAV","AV:2090","DEV:220630","sys_run_req_43","#310_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","Setpoint Adjust","0.0" ,"BAV","AV:217","DEV:220630","stpt_adjust_43","#310_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","Static Request","0.0" ,"BAV","AV:219","DEV:220630","stat_request_43","#310_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","terminal_load","47.0" ,"BAV","AV:1342","DEV:220630","terminal_load_43","#310_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","Zone Tenp","71.6" ,"BAV","AV:258","DEV:220630","temp_43","#310_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","occ","On","BBV","BV:1021","DEV:220630","occ_43","#310_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","point name","Off","BBV","BV:1022","DEV:220630","m099_43","#310_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","point name","Off","BBV","BV:1023","DEV:220630","m124_43","#310_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","point name","On","BBV","BV:1024","DEV:220630","m128_43","#310_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","Schedule","Occupied","BBV","BV:291","DEV:220630","m120_43","#310_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","Zone Temp 2F","Normal","BALM","BV:292","DEV:220630","ztmp_2f_43","#310_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310","Zone Temp 4F","Normal","BALM","BV:293","DEV:220630","ztmp_4f_43","#310_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","air_flow_fdbk_dis","78.0" ,"BAV","AV:1602","DEV:2060112","air_flow_fdbk_dis_12","#310a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","Airflow","78.0" ,"BAV","AV:417","DEV:2060112","m219_12","#310a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","Cool Request","0.0" ,"BAV","AV:2070","DEV:2060112","cool_request_12","#310a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","Cool Stpt","76.0" ,"BAV","AV:418","DEV:2060112","m218_12","#310a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","eff_temp_stpt","76.0" ,"BAV","AV:1603","DEV:2060112","eff_temp_stpt_12","#310a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","Heat Request","1.0" ,"BAV","AV:2071","DEV:2060112","heat_request_12","#310a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","Heat Stpt","72.0" ,"BAV","AV:419","DEV:2060112","m217_12","#310a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","min_airflow","290.0" ,"BAV","AV:1604","DEV:2060112","max_airflow_dis_12","#310a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","min_airflow","75.0" ,"BAV","AV:1605","DEV:2060112","min_airflow_dis_12","#310a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","Mode","6.0" ,"BAV","AV:421","DEV:2060112","opr_mode_12","#310a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","point name","0.0" ,"BAV","AV:1606","DEV:2060112","m029_12","#310a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","point name","75.0" ,"BAV","AV:1822","DEV:2060112","m083_12","#310a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","point name","71.7" ,"BAV","AV:1823","DEV:2060112","m086_12","#310a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","point name","0.0" ,"BAV","AV:1607","DEV:2060112","m098_12","#310a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","point name","290.0" ,"BAV","AV:184","DEV:2060112","m174_12","#310a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","point name","0.0" ,"BAV","AV:185","DEV:2060112","m176_12","#310a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","Run Request","30.0" ,"BAV","AV:2072","DEV:2060112","sys_run_req_12","#310a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","Setpoint Adjust","2.0" ,"BAV","AV:186","DEV:2060112","stpt_adjust_12","#310a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","Static Request","0.0" ,"BAV","AV:422","DEV:2060112","stat_request_12","#310a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","terminal_load","27.0" ,"BAV","AV:1608","DEV:2060112","terminal_load_12","#310a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","Zone Tenp","71.5" ,"BAV","AV:470","DEV:2060112","temp_12","#310a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","occ","On","BBV","BV:1287","DEV:2060112","occ_12","#310a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","point name","Off","BBV","BV:1288","DEV:2060112","m099_12","#310a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","point name","Off","BBV","BV:1289","DEV:2060112","m124_12","#310a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","point name","On","BBV","BV:1290","DEV:2060112","m128_12","#310a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","Schedule","Occupied","BBV","BV:142","DEV:2060112","m120_12","#310a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","Zone Temp 2F","Normal","BALM","BV:143","DEV:2060112","ztmp_2f_12","#310a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310A","Zone Temp 4F","Normal","BALM","BV:144","DEV:2060112","ztmp_4f_12","#310a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","air_flow_fdbk_dis","82.0" ,"BAV","AV:1343","DEV:2060112","air_flow_fdbk_dis_13","#310b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","Airflow","82.0" ,"BAV","AV:345","DEV:2060112","m219_13","#310b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","Cool Request","0.0" ,"BAV","AV:1986","DEV:2060112","cool_request_13","#310b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","Cool Stpt","76.0" ,"BAV","AV:346","DEV:2060112","m218_13","#310b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","eff_temp_stpt","76.0" ,"BAV","AV:187","DEV:2060112","eff_temp_stpt_13","#310b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","Heat Request","1.0" ,"BAV","AV:1987","DEV:2060112","heat_request_13","#310b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","Heat Stpt","72.0" ,"BAV","AV:347","DEV:2060112","m217_13","#310b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","min_airflow","290.0" ,"BAV","AV:188","DEV:2060112","max_airflow_dis_13","#310b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","min_airflow","50.0" ,"BAV","AV:189","DEV:2060112","min_airflow_dis_13","#310b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","Mode","6.0" ,"BAV","AV:349","DEV:2060112","opr_mode_13","#310b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","point name","0.0" ,"BAV","AV:190","DEV:2060112","m029_13","#310b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","point name","50.0" ,"BAV","AV:1738","DEV:2060112","m083_13","#310b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","point name","71.6" ,"BAV","AV:1739","DEV:2060112","m086_13","#310b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","point name","0.0" ,"BAV","AV:191","DEV:2060112","m098_13","#310b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","point name","290.0" ,"BAV","AV:192","DEV:2060112","m174_13","#310b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","point name","0.0" ,"BAV","AV:193","DEV:2060112","m176_13","#310b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","Run Request","30.0" ,"BAV","AV:1988","DEV:2060112","sys_run_req_13","#310b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","Setpoint Adjust","2.0" ,"BAV","AV:194","DEV:2060112","stpt_adjust_13","#310b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","Static Request","0.0" ,"BAV","AV:350","DEV:2060112","stat_request_13","#310b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","terminal_load","28.0" ,"BAV","AV:195","DEV:2060112","terminal_load_13","#310b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","Zone Tenp","71.5" ,"BAV","AV:458","DEV:2060112","temp_13","#310b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","occ","On","BBV","BV:1028","DEV:2060112","occ_13","#310b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","point name","Off","BBV","BV:1029","DEV:2060112","m099_13","#310b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","point name","Off","BBV","BV:1030","DEV:2060112","m124_13","#310b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","point name","On","BBV","BV:1031","DEV:2060112","m128_13","#310b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","Schedule","Occupied","BBV","BV:106","DEV:2060112","m120_13","#310b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","Zone Temp 2F","Normal","BALM","BV:107","DEV:2060112","ztmp_2f_13","#310b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310B","Zone Temp 4F","Normal","BALM","BV:108","DEV:2060112","ztmp_4f_13","#310b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","air_flow_fdbk_dis","133.0" ,"BAV","AV:1504","DEV:2060112","air_flow_fdbk_dis_14","#310c_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","Airflow","133.0" ,"BAV","AV:393","DEV:2060112","m219_14","#310c_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","Cool Request","0.0" ,"BAV","AV:2040","DEV:2060112","cool_request_14","#310c_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","Cool Stpt","74.09" ,"BAV","AV:394","DEV:2060112","m218_14","#310c_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","eff_temp_stpt","74.0" ,"BAV","AV:1505","DEV:2060112","eff_temp_stpt_14","#310c_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","Heat Request","0.0" ,"BAV","AV:2041","DEV:2060112","heat_request_14","#310c_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","Heat Stpt","69.09" ,"BAV","AV:395","DEV:2060112","m217_14","#310c_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","min_airflow","290.0" ,"BAV","AV:1506","DEV:2060112","max_airflow_dis_14","#310c_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","min_airflow","120.0" ,"BAV","AV:1507","DEV:2060112","min_airflow_dis_14","#310c_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","Mode","6.0" ,"BAV","AV:397","DEV:2060112","opr_mode_14","#310c_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","point name","0.0" ,"BAV","AV:1508","DEV:2060112","m029_14","#310c_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","point name","120.0" ,"BAV","AV:1792","DEV:2060112","m083_14","#310c_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","point name","71.6" ,"BAV","AV:1793","DEV:2060112","m086_14","#310c_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","point name","0.0" ,"BAV","AV:1509","DEV:2060112","m098_14","#310c_thermafuser/m098"
