"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","point name","290.0" ,"BAV","AV:196","DEV:2060112","m174_14","#310c_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","point name","0.0" ,"BAV","AV:197","DEV:2060112","m176_14","#310c_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","Run Request","30.0" ,"BAV","AV:2042","DEV:2060112","sys_run_req_14","#310c_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","Setpoint Adjust","-0.9" ,"BAV","AV:198","DEV:2060112","stpt_adjust_14","#310c_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","Static Request","0.0" ,"BAV","AV:398","DEV:2060112","stat_request_14","#310c_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","terminal_load","46.0" ,"BAV","AV:1510","DEV:2060112","terminal_load_14","#310c_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","Zone Tenp","72.3" ,"BAV","AV:466","DEV:2060112","temp_14","#310c_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","occ","On","BBV","BV:1189","DEV:2060112","occ_14","#310c_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","point name","Off","BBV","BV:1190","DEV:2060112","m099_14","#310c_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","point name","Off","BBV","BV:1191","DEV:2060112","m124_14","#310c_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","point name","On","BBV","BV:1192","DEV:2060112","m128_14","#310c_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","Schedule","Occupied","BBV","BV:130","DEV:2060112","m120_14","#310c_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","Zone Temp 2F","Normal","BALM","BV:131","DEV:2060112","ztmp_2f_14","#310c_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310C","Zone Temp 4F","Normal","BALM","BV:132","DEV:2060112","ztmp_4f_14","#310c_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","air_flow_fdbk_dis","76.0" ,"BAV","AV:1490","DEV:206907","air_flow_fdbk_dis_11","#310d_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","Airflow","76.0" ,"BAV","AV:387","DEV:206907","m219_11","#310d_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","Cool Request","0.0" ,"BAV","AV:2034","DEV:206907","cool_request_11","#310d_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","Cool Stpt","74.0" ,"BAV","AV:388","DEV:206907","m218_11","#310d_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","eff_temp_stpt","74.0" ,"BAV","AV:1491","DEV:206907","eff_temp_stpt_11","#310d_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","Heat Request","0.0" ,"BAV","AV:2035","DEV:206907","heat_request_11","#310d_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","Heat Stpt","68.0" ,"BAV","AV:389","DEV:206907","m217_11","#310d_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","min_airflow","1000.0" ,"BAV","AV:1492","DEV:206907","max_airflow_dis_11","#310d_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","min_airflow","0.0" ,"BAV","AV:1493","DEV:206907","min_airflow_dis_11","#310d_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","Mode","6.0" ,"BAV","AV:391","DEV:206907","opr_mode_11","#310d_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","point name","0.0" ,"BAV","AV:1494","DEV:206907","m029_11","#310d_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","point name","0.0" ,"BAV","AV:1786","DEV:206907","m083_11","#310d_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","point name","72.1" ,"BAV","AV:1787","DEV:206907","m086_11","#310d_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","point name","0.0" ,"BAV","AV:1495","DEV:206907","m098_11","#310d_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","point name","1000.0" ,"BAV","AV:14","DEV:206907","m174_11","#310d_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","point name","0.0" ,"BAV","AV:15","DEV:206907","m176_11","#310d_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","Run Request","30.0" ,"BAV","AV:2036","DEV:206907","sys_run_req_11","#310d_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","Setpoint Adjust","-2.0" ,"BAV","AV:5","DEV:206907","stpt_adjust_11","#310d_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","Static Request","0.0" ,"BAV","AV:392","DEV:206907","stat_request_11","#310d_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","terminal_load","7.0" ,"BAV","AV:1496","DEV:206907","terminal_load_11","#310d_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","Zone Tenp","72.9" ,"BAV","AV:465","DEV:206907","temp_11","#310d_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","occ","On","BBV","BV:1175","DEV:206907","occ_11","#310d_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","point name","Off","BBV","BV:1176","DEV:206907","m099_11","#310d_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","point name","Off","BBV","BV:1177","DEV:206907","m124_11","#310d_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","point name","On","BBV","BV:1178","DEV:206907","m128_11","#310d_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","Schedule","Occupied","BBV","BV:127","DEV:206907","m120_11","#310d_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","Zone Temp 2F","Normal","BALM","BV:128","DEV:206907","ztmp_2f_11","#310d_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310D","Zone Temp 4F","Normal","BALM","BV:129","DEV:206907","ztmp_4f_11","#310d_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","air_flow_fdbk_dis","84.0" ,"BAV","AV:1483","DEV:206907","air_flow_fdbk_dis_12","#310e_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","Airflow","84.0" ,"BAV","AV:381","DEV:206907","m219_12","#310e_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","Cool Request","0.0" ,"BAV","AV:2031","DEV:206907","cool_request_12","#310e_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","Cool Stpt","76.0" ,"BAV","AV:382","DEV:206907","m218_12","#310e_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","eff_temp_stpt","76.0" ,"BAV","AV:1484","DEV:206907","eff_temp_stpt_12","#310e_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","Heat Request","0.0" ,"BAV","AV:2032","DEV:206907","heat_request_12","#310e_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","Heat Stpt","68.95" ,"BAV","AV:383","DEV:206907","m217_12","#310e_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","min_airflow","95.0" ,"BAV","AV:1485","DEV:206907","max_airflow_dis_12","#310e_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","min_airflow","0.0" ,"BAV","AV:1486","DEV:206907","min_airflow_dis_12","#310e_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","Mode","6.0" ,"BAV","AV:385","DEV:206907","opr_mode_12","#310e_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","point name","0.0" ,"BAV","AV:1487","DEV:206907","m029_12","#310e_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","point name","0.0" ,"BAV","AV:1783","DEV:206907","m083_12","#310e_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","point name","71.7" ,"BAV","AV:1784","DEV:206907","m086_12","#310e_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","point name","0.0" ,"BAV","AV:1488","DEV:206907","m098_12","#310e_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","point name","95.0" ,"BAV","AV:12","DEV:206907","m174_12","#310e_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","point name","0.0" ,"BAV","AV:13","DEV:206907","m176_12","#310e_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","Run Request","30.0" ,"BAV","AV:2033","DEV:206907","sys_run_req_12","#310e_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","Setpoint Adjust","0.0" ,"BAV","AV:4","DEV:206907","stpt_adjust_12","#310e_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","Static Request","0.0" ,"BAV","AV:386","DEV:206907","stat_request_12","#310e_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","terminal_load","90.0" ,"BAV","AV:1489","DEV:206907","terminal_load_12","#310e_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","Zone Tenp","71.3" ,"BAV","AV:464","DEV:206907","temp_12","#310e_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","occ","On","BBV","BV:1168","DEV:206907","occ_12","#310e_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","point name","Off","BBV","BV:1169","DEV:206907","m099_12","#310e_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","point name","Off","BBV","BV:1170","DEV:206907","m124_12","#310e_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","point name","On","BBV","BV:1171","DEV:206907","m128_12","#310e_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","Schedule","Occupied","BBV","BV:124","DEV:206907","m120_12","#310e_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","Zone Temp 2F","Normal","BALM","BV:125","DEV:206907","ztmp_2f_12","#310e_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-310E","Zone Temp 4F","Normal","BALM","BV:126","DEV:206907","ztmp_4f_12","#310e_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","air_flow_fdbk_dis","188.0" ,"BAV","AV:1434","DEV:206907","air_flow_fdbk_dis_13","#311a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","Airflow","188.0" ,"BAV","AV:357","DEV:206907","m219_13","#311a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","Cool Request","1.0" ,"BAV","AV:2010","DEV:206907","cool_request_13","#311a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","Cool Stpt","72.0" ,"BAV","AV:358","DEV:206907","m218_13","#311a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","eff_temp_stpt","72.0" ,"BAV","AV:147","DEV:206907","eff_temp_stpt_13","#311a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","Heat Request","0.0" ,"BAV","AV:2011","DEV:206907","heat_request_13","#311a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","Heat Stpt","68.0" ,"BAV","AV:359","DEV:206907","m217_13","#311a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","min_airflow","1000.0" ,"BAV","AV:148","DEV:206907","max_airflow_dis_13","#311a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","min_airflow","200.0" ,"BAV","AV:149","DEV:206907","min_airflow_dis_13","#311a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","Mode","6.0" ,"BAV","AV:361","DEV:206907","opr_mode_13","#311a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","point name","0.0" ,"BAV","AV:150","DEV:206907","m029_13","#311a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","point name","200.0" ,"BAV","AV:1762","DEV:206907","m083_13","#311a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","point name","55.7" ,"BAV","AV:1763","DEV:206907","m086_13","#311a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","point name","0.0" ,"BAV","AV:151","DEV:206907","m098_13","#311a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","point name","1000.0" ,"BAV","AV:8","DEV:206907","m174_13","#311a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","point name","0.0" ,"BAV","AV:9","DEV:206907","m176_13","#311a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","Run Request","30.0" ,"BAV","AV:2012","DEV:206907","sys_run_req_13","#311a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","Setpoint Adjust","0.0" ,"BAV","AV:2","DEV:206907","stpt_adjust_13","#311a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","Static Request","0.0" ,"BAV","AV:362","DEV:206907","stat_request_13","#311a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","terminal_load","18.0" ,"BAV","AV:152","DEV:206907","terminal_load_13","#311a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","Zone Tenp","72.4" ,"BAV","AV:460","DEV:206907","temp_13","#311a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","occ","On","BBV","BV:1119","DEV:206907","occ_13","#311a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","point name","Off","BBV","BV:1120","DEV:206907","m099_13","#311a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","point name","Off","BBV","BV:1121","DEV:206907","m124_13","#311a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","point name","On","BBV","BV:1122","DEV:206907","m128_13","#311a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","Schedule","Occupied","BBV","BV:112","DEV:206907","m120_13","#311a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","Zone Temp 2F","Normal","BALM","BV:113","DEV:206907","ztmp_2f_13","#311a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-A","Zone Temp 4F","Normal","BALM","BV:114","DEV:206907","ztmp_4f_13","#311a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","air_flow_fdbk_dis","371.0" ,"BAV","AV:153","DEV:206907","air_flow_fdbk_dis_14","#311b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","Airflow","371.0" ,"BAV","AV:363","DEV:206907","m219_14","#311b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","Cool Request","1.0" ,"BAV","AV:2013","DEV:206907","cool_request_14","#311b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","Cool Stpt","72.0" ,"BAV","AV:364","DEV:206907","m218_14","#311b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","eff_temp_stpt","72.0" ,"BAV","AV:154","DEV:206907","eff_temp_stpt_14","#311b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","Heat Request","0.0" ,"BAV","AV:2014","DEV:206907","heat_request_14","#311b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","Heat Stpt","68.0" ,"BAV","AV:365","DEV:206907","m217_14","#311b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","min_airflow","1000.0" ,"BAV","AV:155","DEV:206907","max_airflow_dis_14","#311b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","min_airflow","0.0" ,"BAV","AV:156","DEV:206907","min_airflow_dis_14","#311b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","Mode","6.0" ,"BAV","AV:367","DEV:206907","opr_mode_14","#311b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","point name","0.0" ,"BAV","AV:157","DEV:206907","m029_14","#311b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","point name","0.0" ,"BAV","AV:1765","DEV:206907","m083_14","#311b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","point name","55.1" ,"BAV","AV:1766","DEV:206907","m086_14","#311b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","point name","0.0" ,"BAV","AV:158","DEV:206907","m098_14","#311b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","point name","1000.0" ,"BAV","AV:10","DEV:206907","m174_14","#311b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","point name","0.0" ,"BAV","AV:11","DEV:206907","m176_14","#311b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","Run Request","30.0" ,"BAV","AV:2015","DEV:206907","sys_run_req_14","#311b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","Setpoint Adjust","0.0" ,"BAV","AV:3","DEV:206907","stpt_adjust_14","#311b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","Static Request","0.0" ,"BAV","AV:368","DEV:206907","stat_request_14","#311b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","terminal_load","37.0" ,"BAV","AV:1447","DEV:206907","terminal_load_14","#311b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","Zone Tenp","72.4" ,"BAV","AV:461","DEV:206907","temp_14","#311b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","occ","On","BBV","BV:1126","DEV:206907","occ_14","#311b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","point name","Off","BBV","BV:1127","DEV:206907","m099_14","#311b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","point name","Off","BBV","BV:1128","DEV:206907","m124_14","#311b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","point name","On","BBV","BV:1129","DEV:206907","m128_14","#311b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","Schedule","Occupied","BBV","BV:115","DEV:206907","m120_14","#311b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","Zone Temp 2F","Normal","BALM","BV:116","DEV:206907","ztmp_2f_14","#311b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-311-B","Zone Temp 4F","Normal","BALM","BV:117","DEV:206907","ztmp_4f_14","#311b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","air_flow_fdbk_dis","69.0" ,"BAV","AV:159","DEV:206907","air_flow_fdbk_dis_15","#312_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","Airflow","69.0" ,"BAV","AV:351","DEV:206907","m219_15","#312_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","Cool Request","0.0" ,"BAV","AV:1989","DEV:206907","cool_request_15","#312_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","Cool Stpt","76.0" ,"BAV","AV:352","DEV:206907","m218_15","#312_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","eff_temp_stpt","76.0" ,"BAV","AV:160","DEV:206907","eff_temp_stpt_15","#312_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","Heat Request","0.0" ,"BAV","AV:1990","DEV:206907","heat_request_15","#312_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","Heat Stpt","70.0" ,"BAV","AV:353","DEV:206907","m217_15","#312_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","min_airflow","1000.0" ,"BAV","AV:161","DEV:206907","max_airflow_dis_15","#312_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","min_airflow","0.0" ,"BAV","AV:162","DEV:206907","min_airflow_dis_15","#312_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","Mode","6.0" ,"BAV","AV:355","DEV:206907","opr_mode_15","#312_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","point name","0.0" ,"BAV","AV:163","DEV:206907","m029_15","#312_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","point name","0.0" ,"BAV","AV:1741","DEV:206907","m083_15","#312_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","point name","71.7" ,"BAV","AV:1742","DEV:206907","m086_15","#312_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","point name","0.0" ,"BAV","AV:164","DEV:206907","m098_15","#312_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","point name","1000.0" ,"BAV","AV:6","DEV:206907","m174_15","#312_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","point name","0.0" ,"BAV","AV:7","DEV:206907","m176_15","#312_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","Run Request","30.0" ,"BAV","AV:1991","DEV:206907","sys_run_req_15","#312_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","Setpoint Adjust","0.0" ,"BAV","AV:1","DEV:206907","stpt_adjust_15","#312_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","Static Request","0.0" ,"BAV","AV:356","DEV:206907","stat_request_15","#312_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","terminal_load","7.0" ,"BAV","AV:165","DEV:206907","terminal_load_15","#312_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","Zone Tenp","71.0" ,"BAV","AV:459","DEV:206907","temp_15","#312_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","occ","On","BBV","BV:1042","DEV:206907","occ_15","#312_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","point name","Off","BBV","BV:1043","DEV:206907","m099_15","#312_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","point name","Off","BBV","BV:1044","DEV:206907","m124_15","#312_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","point name","On","BBV","BV:1045","DEV:206907","m128_15","#312_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","Schedule","Occupied","BBV","BV:109","DEV:206907","m120_15","#312_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","Zone Temp 2F","Normal","BALM","BV:110","DEV:206907","ztmp_2f_15","#312_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-312","Zone Temp 4F","Normal","BALM","BV:111","DEV:206907","ztmp_4f_15","#312_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","air_flow_fdbk_dis","118.0" ,"BAV","AV:1350","DEV:220630","air_flow_fdbk_dis_44","#311_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","Airflow","118.0" ,"BAV","AV:220","DEV:220630","m219_44","#311_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","Cool Request","0.0" ,"BAV","AV:2091","DEV:220630","cool_request_44","#311_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","Cool Stpt","72.07" ,"BAV","AV:221","DEV:220630","m218_44","#311_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","eff_temp_stpt","72.0" ,"BAV","AV:1351","DEV:220630","eff_temp_stpt_44","#311_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","Heat Request","0.0" ,"BAV","AV:2092","DEV:220630","heat_request_44","#311_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","Heat Stpt","68.07" ,"BAV","AV:222","DEV:220630","m217_44","#311_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","min_airflow","1000.0" ,"BAV","AV:1352","DEV:220630","max_airflow_dis_44","#311_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","min_airflow","40.0" ,"BAV","AV:1353","DEV:220630","min_airflow_dis_44","#311_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","Mode","6.0" ,"BAV","AV:224","DEV:220630","opr_mode_44","#311_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","point name","0.0" ,"BAV","AV:1354","DEV:220630","m029_44","#311_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","point name","40.0" ,"BAV","AV:1843","DEV:220630","m083_44","#311_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","point name","61.6" ,"BAV","AV:1844","DEV:220630","m086_44","#311_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","point name","0.0" ,"BAV","AV:1355","DEV:220630","m098_44","#311_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","point name","400.0" ,"BAV","AV:304","DEV:220630","m174_44","#311_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","point name","0.0" ,"BAV","AV:305","DEV:220630","m176_44","#311_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","Run Request","30.0" ,"BAV","AV:2093","DEV:220630","sys_run_req_44","#311_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","Setpoint Adjust","-1.92" ,"BAV","AV:223","DEV:220630","stpt_adjust_44","#311_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","Static Request","0.0" ,"BAV","AV:225","DEV:220630","stat_request_44","#311_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","terminal_load","11.0" ,"BAV","AV:1356","DEV:220630","terminal_load_44","#311_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","Zone Tenp","72.4" ,"BAV","AV:259","DEV:220630","temp_44","#311_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","occ","On","BBV","BV:1035","DEV:220630","occ_44","#311_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","point name","Off","BBV","BV:1036","DEV:220630","m099_44","#311_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","point name","Off","BBV","BV:1037","DEV:220630","m124_44","#311_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","point name","On","BBV","BV:1038","DEV:220630","m128_44","#311_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","Schedule","Occupied","BBV","BV:294","DEV:220630","m120_44","#311_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","Zone Temp 2F","Normal","BALM","BV:295","DEV:220630","ztmp_2f_44","#311_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313A","Zone Temp 4F","Normal","BALM","BV:296","DEV:220630","ztmp_4f_44","#311_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","air_flow_fdbk_dis","273.0" ,"BAV","AV:254","DEV:206148","air_flow_fdbk_dis_12","#313b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","Airflow","273.0" ,"BAV","AV:347","DEV:206148","m219_12","#313b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","Cool Request","1.0" ,"BAV","AV:1992","DEV:206148","cool_request_12","#313b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","Cool Stpt","72.0" ,"BAV","AV:348","DEV:206148","m218_12","#313b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","eff_temp_stpt","72.0" ,"BAV","AV:255","DEV:206148","eff_temp_stpt_12","#313b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","Heat Request","0.0" ,"BAV","AV:1993","DEV:206148","heat_request_12","#313b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","Heat Stpt","68.0" ,"BAV","AV:349","DEV:206148","m217_12","#313b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","min_airflow","300.0" ,"BAV","AV:256","DEV:206148","max_airflow_dis_12","#313b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","min_airflow","0.0" ,"BAV","AV:257","DEV:206148","min_airflow_dis_12","#313b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","Mode","6.0" ,"BAV","AV:351","DEV:206148","opr_mode_12","#313b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","point name","0.0" ,"BAV","AV:258","DEV:206148","m029_12","#313b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","point name","0.0" ,"BAV","AV:1744","DEV:206148","m083_12","#313b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","point name","58.1" ,"BAV","AV:259","DEV:206148","m086_12","#313b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","point name","0.0" ,"BAV","AV:260","DEV:206148","m098_12","#313b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","point name","1000.0" ,"BAV","AV:632","DEV:206148","m174_12","#313b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","point name","0.0" ,"BAV","AV:633","DEV:206148","m176_12","#313b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","Run Request","30.0" ,"BAV","AV:1994","DEV:206148","sys_run_req_12","#313b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","Setpoint Adjust","-2.0" ,"BAV","AV:350","DEV:206148","stpt_adjust_12","#313b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","Static Request","0.0" ,"BAV","AV:352","DEV:206148","stat_request_12","#313b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","terminal_load","91.0" ,"BAV","AV:261","DEV:206148","terminal_load_12","#313b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","Zone Tenp","73.8" ,"BAV","AV:504","DEV:206148","temp_12","#313b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","occ","On","BBV","BV:6","DEV:206148","occ_12","#313b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","point name","Off","BBV","BV:7","DEV:206148","m099_12","#313b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","point name","Off","BBV","BV:8","DEV:206148","m124_12","#313b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","point name","On","BBV","BV:9","DEV:206148","m128_12","#313b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","Schedule","Occupied","BBV","BV:122","DEV:206148","m120_12","#313b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","Zone Temp 2F","Normal","BALM","BV:123","DEV:206148","ztmp_2f_12","#313b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-313B","Zone Temp 4F","Normal","BALM","BV:124","DEV:206148","ztmp_4f_12","#313b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","air_flow_fdbk_dis","103.0" ,"BAV","AV:262","DEV:206148","air_flow_fdbk_dis_13","#314a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","Airflow","103.0" ,"BAV","AV:353","DEV:206148","m219_13","#314a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","Cool Request","0.0" ,"BAV","AV:1995","DEV:206148","cool_request_13","#314a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","Cool Stpt","72.0" ,"BAV","AV:354","DEV:206148","m218_13","#314a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","eff_temp_stpt","72.0" ,"BAV","AV:263","DEV:206148","eff_temp_stpt_13","#314a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","Heat Request","0.0" ,"BAV","AV:1996","DEV:206148","heat_request_13","#314a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","Heat Stpt","68.0" ,"BAV","AV:355","DEV:206148","m217_13","#314a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","min_airflow","300.0" ,"BAV","AV:264","DEV:206148","max_airflow_dis_13","#314a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","min_airflow","40.0" ,"BAV","AV:265","DEV:206148","min_airflow_dis_13","#314a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","Mode","6.0" ,"BAV","AV:357","DEV:206148","opr_mode_13","#314a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","point name","0.0" ,"BAV","AV:266","DEV:206148","m029_13","#314a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","point name","40.0" ,"BAV","AV:267","DEV:206148","m083_13","#314a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","point name","64.6" ,"BAV","AV:268","DEV:206148","m086_13","#314a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","point name","0.0" ,"BAV","AV:269","DEV:206148","m098_13","#314a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","point name","1000.0" ,"BAV","AV:634","DEV:206148","m174_13","#314a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","point name","0.0" ,"BAV","AV:635","DEV:206148","m176_13","#314a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","Run Request","30.0" ,"BAV","AV:1997","DEV:206148","sys_run_req_13","#314a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","Setpoint Adjust","0.0" ,"BAV","AV:356","DEV:206148","stpt_adjust_13","#314a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","Static Request","0.0" ,"BAV","AV:358","DEV:206148","stat_request_13","#314a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","terminal_load","34.0" ,"BAV","AV:270","DEV:206148","terminal_load_13","#314a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","Zone Tenp","69.3" ,"BAV","AV:505","DEV:206148","temp_13","#314a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","occ","On","BBV","BV:14","DEV:206148","occ_13","#314a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","point name","Off","BBV","BV:15","DEV:206148","m099_13","#314a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","point name","Off","BBV","BV:10","DEV:206148","m124_13","#314a_thermafuser/m124"
