"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","point name","On","BBV","BV:16","DEV:206148","m128_13","#314a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","Schedule","Occupied","BBV","BV:125","DEV:206148","m120_13","#314a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","Zone Temp 2F","Normal","BALM","BV:126","DEV:206148","ztmp_2f_13","#314a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314A","Zone Temp 4F","Normal","BALM","BV:127","DEV:206148","ztmp_4f_13","#314a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","air_flow_fdbk_dis","190.0" ,"BAV","AV:1385","DEV:220630","air_flow_fdbk_dis_45","#314_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","Airflow","190.0" ,"BAV","AV:226","DEV:220630","m219_45","#314_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","Cool Request","1.0" ,"BAV","AV:2094","DEV:220630","cool_request_45","#314_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","Cool Stpt","72.0" ,"BAV","AV:227","DEV:220630","m218_45","#314_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","eff_temp_stpt","72.0" ,"BAV","AV:1386","DEV:220630","eff_temp_stpt_45","#314_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","Heat Request","0.0" ,"BAV","AV:2095","DEV:220630","heat_request_45","#314_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","Heat Stpt","68.0" ,"BAV","AV:228","DEV:220630","m217_45","#314_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","min_airflow","1000.0" ,"BAV","AV:1387","DEV:220630","max_airflow_dis_45","#314_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","min_airflow","40.0" ,"BAV","AV:1388","DEV:220630","min_airflow_dis_45","#314_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","Mode","6.0" ,"BAV","AV:230","DEV:220630","opr_mode_45","#314_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","point name","0.0" ,"BAV","AV:1389","DEV:220630","m029_45","#314_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","point name","40.0" ,"BAV","AV:1846","DEV:220630","m083_45","#314_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","point name","65.0" ,"BAV","AV:1847","DEV:220630","m086_45","#314_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","point name","0.0" ,"BAV","AV:1390","DEV:220630","m098_45","#314_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","point name","1000.0" ,"BAV","AV:306","DEV:220630","m174_45","#314_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","point name","0.0" ,"BAV","AV:307","DEV:220630","m176_45","#314_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","Run Request","30.0" ,"BAV","AV:2096","DEV:220630","sys_run_req_45","#314_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","Setpoint Adjust","0.0" ,"BAV","AV:229","DEV:220630","stpt_adjust_45","#314_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","Static Request","0.0" ,"BAV","AV:231","DEV:220630","stat_request_45","#314_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","terminal_load","19.0" ,"BAV","AV:1391","DEV:220630","terminal_load_45","#314_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","Zone Tenp","73.2" ,"BAV","AV:260","DEV:220630","temp_45","#314_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","occ","On","BBV","BV:1070","DEV:220630","occ_45","#314_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","point name","Off","BBV","BV:1071","DEV:220630","m099_45","#314_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","point name","Off","BBV","BV:1072","DEV:220630","m124_45","#314_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","point name","On","BBV","BV:1073","DEV:220630","m128_45","#314_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","Schedule","Occupied","BBV","BV:297","DEV:220630","m120_45","#314_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","Zone Temp 2F","Normal","BALM","BV:298","DEV:220630","ztmp_2f_45","#314_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-314B","Zone Temp 4F","Normal","BALM","BV:299","DEV:220630","ztmp_4f_45","#314_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","air_flow_fdbk_dis","125.0" ,"BAV","AV:271","DEV:206148","air_flow_fdbk_dis_14","#315_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","Airflow","125.0" ,"BAV","AV:467","DEV:206148","m219_14","#315_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","Cool Request","0.0" ,"BAV","AV:2085","DEV:206148","cool_request_14","#315_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","Cool Stpt","75.0" ,"BAV","AV:468","DEV:206148","m218_14","#315_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","eff_temp_stpt","75.0" ,"BAV","AV:272","DEV:206148","eff_temp_stpt_14","#315_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","Heat Request","0.0" ,"BAV","AV:2086","DEV:206148","heat_request_14","#315_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","Heat Stpt","71.0" ,"BAV","AV:469","DEV:206148","m217_14","#315_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","min_airflow","450.0" ,"BAV","AV:273","DEV:206148","max_airflow_dis_14","#315_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","min_airflow","40.0" ,"BAV","AV:274","DEV:206148","min_airflow_dis_14","#315_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","Mode","6.0" ,"BAV","AV:471","DEV:206148","opr_mode_14","#315_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","point name","0.0" ,"BAV","AV:275","DEV:206148","m029_14","#315_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","point name","40.0" ,"BAV","AV:1837","DEV:206148","m083_14","#315_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","point name","71.5" ,"BAV","AV:1838","DEV:206148","m086_14","#315_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","point name","0.0" ,"BAV","AV:276","DEV:206148","m098_14","#315_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","point name","450.0" ,"BAV","AV:672","DEV:206148","m174_14","#315_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","point name","0.0" ,"BAV","AV:673","DEV:206148","m176_14","#315_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","Run Request","30.0" ,"BAV","AV:2087","DEV:206148","sys_run_req_14","#315_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","Setpoint Adjust","0.0" ,"BAV","AV:470","DEV:206148","stpt_adjust_14","#315_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","Static Request","0.0" ,"BAV","AV:472","DEV:206148","stat_request_14","#315_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","terminal_load","27.0" ,"BAV","AV:277","DEV:206148","terminal_load_14","#315_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","Zone Tenp","71.0" ,"BAV","AV:524","DEV:206148","temp_14","#315_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","occ","On","BBV","BV:1322","DEV:206148","occ_14","#315_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","point name","Off","BBV","BV:1323","DEV:206148","m099_14","#315_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","point name","Off","BBV","BV:1324","DEV:206148","m124_14","#315_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","point name","On","BBV","BV:1325","DEV:206148","m128_14","#315_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","Schedule","Occupied","BBV","BV:188","DEV:206148","m120_14","#315_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","Zone Temp 2F","Normal","BALM","BV:189","DEV:206148","ztmp_2f_14","#315_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315","Zone Temp 4F","Normal","BALM","BV:190","DEV:206148","ztmp_4f_14","#315_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","air_flow_fdbk_dis","161.0" ,"BAV","AV:278","DEV:206148","air_flow_fdbk_dis_15","#315a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","Airflow","161.0" ,"BAV","AV:443","DEV:206148","m219_15","#315a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","Cool Request","0.0" ,"BAV","AV:2073","DEV:206148","cool_request_15","#315a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","Cool Stpt","75.0" ,"BAV","AV:444","DEV:206148","m218_15","#315a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","eff_temp_stpt","75.0" ,"BAV","AV:279","DEV:206148","eff_temp_stpt_15","#315a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","Heat Request","0.0" ,"BAV","AV:2074","DEV:206148","heat_request_15","#315a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","Heat Stpt","70.0" ,"BAV","AV:445","DEV:206148","m217_15","#315a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","min_airflow","350.0" ,"BAV","AV:280","DEV:206148","max_airflow_dis_15","#315a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","min_airflow","200.0" ,"BAV","AV:281","DEV:206148","min_airflow_dis_15","#315a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","Mode","6.0" ,"BAV","AV:447","DEV:206148","opr_mode_15","#315a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","point name","0.0" ,"BAV","AV:282","DEV:206148","m029_15","#315a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","point name","200.0" ,"BAV","AV:1825","DEV:206148","m083_15","#315a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","point name","71.9" ,"BAV","AV:1826","DEV:206148","m086_15","#315a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","point name","0.0" ,"BAV","AV:283","DEV:206148","m098_15","#315a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","point name","350.0" ,"BAV","AV:664","DEV:206148","m174_15","#315a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","point name","0.0" ,"BAV","AV:665","DEV:206148","m176_15","#315a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","Run Request","30.0" ,"BAV","AV:2075","DEV:206148","sys_run_req_15","#315a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","Setpoint Adjust","0.0" ,"BAV","AV:446","DEV:206148","stpt_adjust_15","#315a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","Static Request","0.0" ,"BAV","AV:448","DEV:206148","stat_request_15","#315a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","terminal_load","46.0" ,"BAV","AV:284","DEV:206148","terminal_load_15","#315a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","Zone Tenp","73.2" ,"BAV","AV:520","DEV:206148","temp_15","#315a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","occ","On","BBV","BV:1294","DEV:206148","occ_15","#315a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","point name","Off","BBV","BV:1295","DEV:206148","m099_15","#315a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","point name","Off","BBV","BV:1296","DEV:206148","m124_15","#315a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","point name","On","BBV","BV:1297","DEV:206148","m128_15","#315a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","Schedule","Occupied","BBV","BV:176","DEV:206148","m120_15","#315a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","Zone Temp 2F","Normal","BALM","BV:177","DEV:206148","ztmp_2f_15","#315a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315A","Zone Temp 4F","Normal","BALM","BV:178","DEV:206148","ztmp_4f_15","#315a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","air_flow_fdbk_dis","118.0" ,"BAV","AV:285","DEV:206148","air_flow_fdbk_dis_16","#c315b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","Airflow","118.0" ,"BAV","AV:359","DEV:206148","m219_16","#c315b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","Cool Request","0.0" ,"BAV","AV:1998","DEV:206148","cool_request_16","#c315b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","Cool Stpt","75.0" ,"BAV","AV:360","DEV:206148","m218_16","#c315b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","eff_temp_stpt","75.0" ,"BAV","AV:286","DEV:206148","eff_temp_stpt_16","#c315b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","Heat Request","0.0" ,"BAV","AV:1999","DEV:206148","heat_request_16","#c315b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","Heat Stpt","70.0" ,"BAV","AV:361","DEV:206148","m217_16","#c315b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","min_airflow","300.0" ,"BAV","AV:287","DEV:206148","max_airflow_dis_16","#c315b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","min_airflow","120.0" ,"BAV","AV:288","DEV:206148","min_airflow_dis_16","#c315b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","Mode","6.0" ,"BAV","AV:363","DEV:206148","opr_mode_16","#c315b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","point name","0.0" ,"BAV","AV:289","DEV:206148","m029_16","#c315b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","point name","40.0" ,"BAV","AV:290","DEV:206148","m083_16","#c315b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","point name","71.7" ,"BAV","AV:291","DEV:206148","m086_16","#c315b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","point name","0.0" ,"BAV","AV:292","DEV:206148","m098_16","#c315b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","point name","200.0" ,"BAV","AV:636","DEV:206148","m174_16","#c315b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","point name","0.0" ,"BAV","AV:637","DEV:206148","m176_16","#c315b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","Run Request","30.0" ,"BAV","AV:2000","DEV:206148","sys_run_req_16","#c315b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","Setpoint Adjust","0.0" ,"BAV","AV:362","DEV:206148","stpt_adjust_16","#c315b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","Static Request","0.0" ,"BAV","AV:364","DEV:206148","stat_request_16","#c315b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","terminal_load","39.0" ,"BAV","AV:293","DEV:206148","terminal_load_16","#c315b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","Zone Tenp","70.2" ,"BAV","AV:506","DEV:206148","temp_16","#c315b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","occ","On","BBV","BV:19","DEV:206148","occ_16","#c315b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","point name","Off","BBV","BV:20","DEV:206148","m099_16","#c315b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","point name","Off","BBV","BV:17","DEV:206148","m124_16","#c315b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","point name","On","BBV","BV:18","DEV:206148","m128_16","#c315b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","Schedule","Occupied","BBV","BV:128","DEV:206148","m120_16","#c315b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","Zone Temp 2F","Normal","BALM","BV:129","DEV:206148","ztmp_2f_16","#c315b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315B","Zone Temp 4F","Normal","BALM","BV:130","DEV:206148","ztmp_4f_16","#c315b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","air_flow_fdbk_dis","116.0" ,"BAV","AV:294","DEV:206148","air_flow_fdbk_dis_17","#315c_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","Airflow","116.0" ,"BAV","AV:425","DEV:206148","m219_17","#315c_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","Cool Request","0.0" ,"BAV","AV:2052","DEV:206148","cool_request_17","#315c_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","Cool Stpt","75.0" ,"BAV","AV:426","DEV:206148","m218_17","#315c_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","eff_temp_stpt","75.0" ,"BAV","AV:295","DEV:206148","eff_temp_stpt_17","#315c_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","Heat Request","0.0" ,"BAV","AV:2053","DEV:206148","heat_request_17","#315c_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","Heat Stpt","70.0" ,"BAV","AV:427","DEV:206148","m217_17","#315c_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","min_airflow","205.0" ,"BAV","AV:296","DEV:206148","max_airflow_dis_17","#315c_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","min_airflow","120.0" ,"BAV","AV:297","DEV:206148","min_airflow_dis_17","#315c_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","Mode","6.0" ,"BAV","AV:429","DEV:206148","opr_mode_17","#315c_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","point name","0.0" ,"BAV","AV:298","DEV:206148","m029_17","#315c_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","point name","40.0" ,"BAV","AV:1804","DEV:206148","m083_17","#315c_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","point name","71.6" ,"BAV","AV:1805","DEV:206148","m086_17","#315c_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","point name","0.0" ,"BAV","AV:299","DEV:206148","m098_17","#315c_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","point name","205.0" ,"BAV","AV:658","DEV:206148","m174_17","#315c_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","point name","0.0" ,"BAV","AV:659","DEV:206148","m176_17","#315c_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","Run Request","30.0" ,"BAV","AV:2054","DEV:206148","sys_run_req_17","#315c_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","Setpoint Adjust","0.0" ,"BAV","AV:428","DEV:206148","stpt_adjust_17","#315c_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","Static Request","0.0" ,"BAV","AV:430","DEV:206148","stat_request_17","#315c_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","terminal_load","57.0" ,"BAV","AV:1538","DEV:206148","terminal_load_17","#315c_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","Zone Tenp","71.7" ,"BAV","AV:517","DEV:206148","temp_17","#315c_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","occ","On","BBV","BV:1217","DEV:206148","occ_17","#315c_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","point name","Off","BBV","BV:1218","DEV:206148","m099_17","#315c_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","point name","Off","BBV","BV:1219","DEV:206148","m124_17","#315c_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","point name","On","BBV","BV:1220","DEV:206148","m128_17","#315c_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","Schedule","Occupied","BBV","BV:167","DEV:206148","m120_17","#315c_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","Zone Temp 2F","Normal","BALM","BV:168","DEV:206148","ztmp_2f_17","#315c_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315C","Zone Temp 4F","Normal","BALM","BV:169","DEV:206148","ztmp_4f_17","#315c_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","air_flow_fdbk_dis","80.0" ,"BAV","AV:300","DEV:206148","air_flow_fdbk_dis_18","#315d_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","Airflow","80.0" ,"BAV","AV:431","DEV:206148","m219_18","#315d_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","Cool Request","0.0" ,"BAV","AV:2055","DEV:206148","cool_request_18","#315d_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","Cool Stpt","76.0" ,"BAV","AV:432","DEV:206148","m218_18","#315d_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","eff_temp_stpt","76.0" ,"BAV","AV:301","DEV:206148","eff_temp_stpt_18","#315d_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","Heat Request","0.0" ,"BAV","AV:2056","DEV:206148","heat_request_18","#315d_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","Heat Stpt","70.0" ,"BAV","AV:433","DEV:206148","m217_18","#315d_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","min_airflow","70.0" ,"BAV","AV:302","DEV:206148","max_airflow_dis_18","#315d_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","min_airflow","120.0" ,"BAV","AV:303","DEV:206148","min_airflow_dis_18","#315d_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","Mode","6.0" ,"BAV","AV:435","DEV:206148","opr_mode_18","#315d_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","point name","0.0" ,"BAV","AV:304","DEV:206148","m029_18","#315d_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","point name","0.0" ,"BAV","AV:1807","DEV:206148","m083_18","#315d_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","point name","72.1" ,"BAV","AV:1808","DEV:206148","m086_18","#315d_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","point name","0.0" ,"BAV","AV:305","DEV:206148","m098_18","#315d_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","point name","70.0" ,"BAV","AV:660","DEV:206148","m174_18","#315d_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","point name","0.0" ,"BAV","AV:661","DEV:206148","m176_18","#315d_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","Run Request","30.0" ,"BAV","AV:2057","DEV:206148","sys_run_req_18","#315d_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","Setpoint Adjust","0.0" ,"BAV","AV:434","DEV:206148","stpt_adjust_18","#315d_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","Static Request","0.0" ,"BAV","AV:436","DEV:206148","stat_request_18","#315d_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","terminal_load","115.0" ,"BAV","AV:306","DEV:206148","terminal_load_18","#315d_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","Zone Tenp","73.0" ,"BAV","AV:518","DEV:206148","temp_18","#315d_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","occ","On","BBV","BV:1224","DEV:206148","occ_18","#315d_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","point name","Off","BBV","BV:1225","DEV:206148","m099_18","#315d_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","point name","Off","BBV","BV:1226","DEV:206148","m124_18","#315d_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","point name","On","BBV","BV:1227","DEV:206148","m128_18","#315d_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","Schedule","Occupied","BBV","BV:170","DEV:206148","m120_18","#315d_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","Zone Temp 2F","Normal","BALM","BV:171","DEV:206148","ztmp_2f_18","#315d_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315D","Zone Temp 4F","Normal","BALM","BV:172","DEV:206148","ztmp_4f_18","#315d_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","air_flow_fdbk_dis","142.0" ,"BAV","AV:307","DEV:206148","air_flow_fdbk_dis_19","#315e_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","Airflow","142.0" ,"BAV","AV:407","DEV:206148","m219_19","#315e_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","Cool Request","2.0" ,"BAV","AV:2043","DEV:206148","cool_request_19","#315e_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","Cool Stpt","76.0" ,"BAV","AV:408","DEV:206148","m218_19","#315e_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","eff_temp_stpt","76.0" ,"BAV","AV:1512","DEV:206148","eff_temp_stpt_19","#315e_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","Heat Request","0.0" ,"BAV","AV:2044","DEV:206148","heat_request_19","#315e_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","Heat Stpt","70.0" ,"BAV","AV:409","DEV:206148","m217_19","#315e_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","min_airflow","290.0" ,"BAV","AV:308","DEV:206148","max_airflow_dis_19","#315e_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","min_airflow","120.0" ,"BAV","AV:309","DEV:206148","min_airflow_dis_19","#315e_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","Mode","6.0" ,"BAV","AV:411","DEV:206148","opr_mode_19","#315e_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","point name","0.0" ,"BAV","AV:310","DEV:206148","m029_19","#315e_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","point name","0.0" ,"BAV","AV:1795","DEV:206148","m083_19","#315e_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","point name","72.1" ,"BAV","AV:1796","DEV:206148","m086_19","#315e_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","point name","0.0" ,"BAV","AV:311","DEV:206148","m098_19","#315e_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","point name","290.0" ,"BAV","AV:652","DEV:206148","m174_19","#315e_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","point name","0.0" ,"BAV","AV:653","DEV:206148","m176_19","#315e_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","Run Request","30.0" ,"BAV","AV:2045","DEV:206148","sys_run_req_19","#315e_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","Setpoint Adjust","0.0" ,"BAV","AV:410","DEV:206148","stpt_adjust_19","#315e_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","Static Request","1.0" ,"BAV","AV:412","DEV:206148","stat_request_19","#315e_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","terminal_load","49.0" ,"BAV","AV:312","DEV:206148","terminal_load_19","#315e_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","Zone Tenp","78.4" ,"BAV","AV:514","DEV:206148","temp_19","#315e_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","occ","On","BBV","BV:1196","DEV:206148","occ_19","#315e_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","point name","Off","BBV","BV:1197","DEV:206148","m099_19","#315e_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","point name","Off","BBV","BV:1198","DEV:206148","m124_19","#315e_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","point name","On","BBV","BV:1199","DEV:206148","m128_19","#315e_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","Schedule","Occupied","BBV","BV:158","DEV:206148","m120_19","#315e_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","Zone Temp 2F","Alarm","BALM","BV:159","DEV:206148","ztmp_2f_19","#315e_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315E","Zone Temp 4F","Normal","BALM","BV:160","DEV:206148","ztmp_4f_19","#315e_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","air_flow_fdbk_dis","65.0" ,"BAV","AV:313","DEV:206148","air_flow_fdbk_dis_20","#315f_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","Airflow","65.0" ,"BAV","AV:413","DEV:206148","m219_20","#315f_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","Cool Request","0.0" ,"BAV","AV:2046","DEV:206148","cool_request_20","#315f_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","Cool Stpt","75.0" ,"BAV","AV:414","DEV:206148","m218_20","#315f_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","eff_temp_stpt","75.0" ,"BAV","AV:314","DEV:206148","eff_temp_stpt_20","#315f_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","Heat Request","0.0" ,"BAV","AV:2047","DEV:206148","heat_request_20","#315f_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","Heat Stpt","70.0" ,"BAV","AV:415","DEV:206148","m217_20","#315f_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","min_airflow","290.0" ,"BAV","AV:315","DEV:206148","max_airflow_dis_20","#315f_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","min_airflow","40.0" ,"BAV","AV:316","DEV:206148","min_airflow_dis_20","#315f_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","Mode","6.0" ,"BAV","AV:417","DEV:206148","opr_mode_20","#315f_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","point name","0.0" ,"BAV","AV:317","DEV:206148","m029_20","#315f_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","point name","40.0" ,"BAV","AV:1798","DEV:206148","m083_20","#315f_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","point name","71.6" ,"BAV","AV:1799","DEV:206148","m086_20","#315f_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","point name","0.0" ,"BAV","AV:318","DEV:206148","m098_20","#315f_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","point name","290.0" ,"BAV","AV:654","DEV:206148","m174_20","#315f_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","point name","0.0" ,"BAV","AV:655","DEV:206148","m176_20","#315f_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","Run Request","30.0" ,"BAV","AV:2048","DEV:206148","sys_run_req_20","#315f_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","Setpoint Adjust","0.0" ,"BAV","AV:416","DEV:206148","stpt_adjust_20","#315f_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","Static Request","0.0" ,"BAV","AV:418","DEV:206148","stat_request_20","#315f_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","terminal_load","22.0" ,"BAV","AV:319","DEV:206148","terminal_load_20","#315f_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","Zone Tenp","71.5" ,"BAV","AV:515","DEV:206148","temp_20","#315f_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","occ","On","BBV","BV:1203","DEV:206148","occ_20","#315f_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","point name","Off","BBV","BV:1204","DEV:206148","m099_20","#315f_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","point name","Off","BBV","BV:1205","DEV:206148","m124_20","#315f_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","point name","On","BBV","BV:1206","DEV:206148","m128_20","#315f_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","Schedule","Occupied","BBV","BV:161","DEV:206148","m120_20","#315f_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","Zone Temp 2F","Normal","BALM","BV:162","DEV:206148","ztmp_2f_20","#315f_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315F","Zone Temp 4F","Normal","BALM","BV:163","DEV:206148","ztmp_4f_20","#315f_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","air_flow_fdbk_dis","76.0" ,"BAV","AV:1525","DEV:206148","air_flow_fdbk_dis_21","#315g_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","Airflow","76.0" ,"BAV","AV:419","DEV:206148","m219_21","#315g_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","Cool Request","0.0" ,"BAV","AV:2049","DEV:206148","cool_request_21","#315g_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","Cool Stpt","75.0" ,"BAV","AV:420","DEV:206148","m218_21","#315g_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","eff_temp_stpt","75.0" ,"BAV","AV:320","DEV:206148","eff_temp_stpt_21","#315g_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","Heat Request","0.0" ,"BAV","AV:2050","DEV:206148","heat_request_21","#315g_thermafuser/heat_request"
