"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","Heat Stpt","70.0" ,"BAV","AV:421","DEV:206148","m217_21","#315g_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","min_airflow","290.0" ,"BAV","AV:321","DEV:206148","max_airflow_dis_21","#315g_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","min_airflow","0.0" ,"BAV","AV:322","DEV:206148","min_airflow_dis_21","#315g_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","Mode","6.0" ,"BAV","AV:423","DEV:206148","opr_mode_21","#315g_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","point name","0.0" ,"BAV","AV:323","DEV:206148","m029_21","#315g_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","point name","0.0" ,"BAV","AV:1801","DEV:206148","m083_21","#315g_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","point name","71.5" ,"BAV","AV:1802","DEV:206148","m086_21","#315g_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","point name","0.0" ,"BAV","AV:324","DEV:206148","m098_21","#315g_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","point name","290.0" ,"BAV","AV:656","DEV:206148","m174_21","#315g_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","point name","0.0" ,"BAV","AV:657","DEV:206148","m176_21","#315g_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","Run Request","30.0" ,"BAV","AV:2051","DEV:206148","sys_run_req_21","#315g_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","Setpoint Adjust","0.0" ,"BAV","AV:422","DEV:206148","stpt_adjust_21","#315g_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","Static Request","0.0" ,"BAV","AV:424","DEV:206148","stat_request_21","#315g_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","terminal_load","26.0" ,"BAV","AV:325","DEV:206148","terminal_load_21","#315g_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","Zone Tenp","71.2" ,"BAV","AV:516","DEV:206148","temp_21","#315g_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","occ","On","BBV","BV:1210","DEV:206148","occ_21","#315g_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","point name","Off","BBV","BV:1211","DEV:206148","m099_21","#315g_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","point name","Off","BBV","BV:1212","DEV:206148","m124_21","#315g_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","point name","On","BBV","BV:1213","DEV:206148","m128_21","#315g_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","Schedule","Occupied","BBV","BV:164","DEV:206148","m120_21","#315g_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","Zone Temp 2F","Normal","BALM","BV:165","DEV:206148","ztmp_2f_21","#315g_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315G","Zone Temp 4F","Normal","BALM","BV:166","DEV:206148","ztmp_4f_21","#315g_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","air_flow_fdbk_dis","152.0" ,"BAV","AV:326","DEV:206148","air_flow_fdbk_dis_22","#315ha_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","Airflow","152.0" ,"BAV","AV:455","DEV:206148","m219_22","#315ha_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","Cool Request","0.0" ,"BAV","AV:2079","DEV:206148","cool_request_22","#315ha_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","Cool Stpt","74.0" ,"BAV","AV:456","DEV:206148","m218_22","#315ha_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","eff_temp_stpt","74.0" ,"BAV","AV:327","DEV:206148","eff_temp_stpt_22","#315ha_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","Heat Request","0.0" ,"BAV","AV:2080","DEV:206148","heat_request_22","#315ha_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","Heat Stpt","68.0" ,"BAV","AV:457","DEV:206148","m217_22","#315ha_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","min_airflow","290.0" ,"BAV","AV:328","DEV:206148","max_airflow_dis_22","#315ha_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","min_airflow","40.0" ,"BAV","AV:329","DEV:206148","min_airflow_dis_22","#315ha_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","Mode","6.0" ,"BAV","AV:459","DEV:206148","opr_mode_22","#315ha_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","point name","0.0" ,"BAV","AV:330","DEV:206148","m029_22","#315ha_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","point name","0.0" ,"BAV","AV:1831","DEV:206148","m083_22","#315ha_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","point name","71.9" ,"BAV","AV:1832","DEV:206148","m086_22","#315ha_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","point name","0.0" ,"BAV","AV:331","DEV:206148","m098_22","#315ha_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","point name","290.0" ,"BAV","AV:668","DEV:206148","m174_22","#315ha_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","point name","0.0" ,"BAV","AV:669","DEV:206148","m176_22","#315ha_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","Run Request","30.0" ,"BAV","AV:2081","DEV:206148","sys_run_req_22","#315ha_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","Setpoint Adjust","0.0" ,"BAV","AV:458","DEV:206148","stpt_adjust_22","#315ha_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","Static Request","0.0" ,"BAV","AV:460","DEV:206148","stat_request_22","#315ha_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","terminal_load","52.0" ,"BAV","AV:332","DEV:206148","terminal_load_22","#315ha_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","Zone Tenp","71.3" ,"BAV","AV:522","DEV:206148","temp_22","#315ha_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","occ","On","BBV","BV:1308","DEV:206148","occ_22","#315ha_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","point name","Off","BBV","BV:1309","DEV:206148","m099_22","#315ha_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","point name","Off","BBV","BV:1310","DEV:206148","m124_22","#315ha_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","point name","On","BBV","BV:1311","DEV:206148","m128_22","#315ha_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","Schedule","Occupied","BBV","BV:182","DEV:206148","m120_22","#315ha_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","Zone Temp 2F","Normal","BALM","BV:183","DEV:206148","ztmp_2f_22","#315ha_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-A","Zone Temp 4F","Normal","BALM","BV:184","DEV:206148","ztmp_4f_22","#315ha_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","air_flow_fdbk_dis","80.0" ,"BAV","AV:333","DEV:206148","air_flow_fdbk_dis_23","#315hb_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","Airflow","80.0" ,"BAV","AV:461","DEV:206148","m219_23","#315hb_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","Cool Request","0.0" ,"BAV","AV:2082","DEV:206148","cool_request_23","#315hb_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","Cool Stpt","74.0" ,"BAV","AV:462","DEV:206148","m218_23","#315hb_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","eff_temp_stpt","74.0" ,"BAV","AV:1631","DEV:206148","eff_temp_stpt_23","#315hb_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","Heat Request","1.0" ,"BAV","AV:2083","DEV:206148","heat_request_23","#315hb_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","Heat Stpt","68.0" ,"BAV","AV:463","DEV:206148","m217_23","#315hb_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","min_airflow","290.0" ,"BAV","AV:334","DEV:206148","max_airflow_dis_23","#315hb_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","min_airflow","150.0" ,"BAV","AV:335","DEV:206148","min_airflow_dis_23","#315hb_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","Mode","6.0" ,"BAV","AV:465","DEV:206148","opr_mode_23","#315hb_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","point name","0.0" ,"BAV","AV:336","DEV:206148","m029_23","#315hb_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","point name","0.0" ,"BAV","AV:1834","DEV:206148","m083_23","#315hb_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","point name","71.2" ,"BAV","AV:1835","DEV:206148","m086_23","#315hb_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","point name","0.0" ,"BAV","AV:337","DEV:206148","m098_23","#315hb_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","point name","290.0" ,"BAV","AV:670","DEV:206148","m174_23","#315hb_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","point name","0.0" ,"BAV","AV:671","DEV:206148","m176_23","#315hb_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","Run Request","30.0" ,"BAV","AV:2084","DEV:206148","sys_run_req_23","#315hb_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","Setpoint Adjust","0.0" ,"BAV","AV:464","DEV:206148","stpt_adjust_23","#315hb_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","Static Request","0.0" ,"BAV","AV:466","DEV:206148","stat_request_23","#315hb_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","terminal_load","27.0" ,"BAV","AV:338","DEV:206148","terminal_load_23","#315hb_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","Zone Tenp","67.0" ,"BAV","AV:523","DEV:206148","temp_23","#315hb_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","occ","On","BBV","BV:1315","DEV:206148","occ_23","#315hb_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","point name","Off","BBV","BV:1316","DEV:206148","m099_23","#315hb_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","point name","Off","BBV","BV:1317","DEV:206148","m124_23","#315hb_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","point name","On","BBV","BV:1318","DEV:206148","m128_23","#315hb_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","Schedule","Occupied","BBV","BV:185","DEV:206148","m120_23","#315hb_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","Zone Temp 2F","Normal","BALM","BV:186","DEV:206148","ztmp_2f_23","#315hb_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-315H-B","Zone Temp 4F","Normal","BALM","BV:187","DEV:206148","ztmp_4f_23","#315hb_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","air_flow_fdbk_dis","103.0" ,"BAV","AV:339","DEV:206148","air_flow_fdbk_dis_24","#321_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","Airflow","103.0" ,"BAV","AV:365","DEV:206148","m219_24","#321_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","Cool Request","0.0" ,"BAV","AV:2001","DEV:206148","cool_request_24","#321_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","Cool Stpt","72.76" ,"BAV","AV:366","DEV:206148","m218_24","#321_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","eff_temp_stpt","72.0" ,"BAV","AV:340","DEV:206148","eff_temp_stpt_24","#321_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","Heat Request","0.0" ,"BAV","AV:2002","DEV:206148","heat_request_24","#321_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","Heat Stpt","68.76" ,"BAV","AV:367","DEV:206148","m217_24","#321_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","min_airflow","300.0" ,"BAV","AV:341","DEV:206148","max_airflow_dis_24","#321_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","min_airflow","0.0" ,"BAV","AV:342","DEV:206148","min_airflow_dis_24","#321_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","Mode","6.0" ,"BAV","AV:369","DEV:206148","opr_mode_24","#321_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","point name","0.0" ,"BAV","AV:343","DEV:206148","m029_24","#321_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","point name","0.0" ,"BAV","AV:344","DEV:206148","m083_24","#321_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","point name","60.8" ,"BAV","AV:345","DEV:206148","m086_24","#321_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","point name","0.0" ,"BAV","AV:346","DEV:206148","m098_24","#321_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","point name","300.0" ,"BAV","AV:638","DEV:206148","m174_24","#321_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","point name","0.0" ,"BAV","AV:639","DEV:206148","m176_24","#321_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","Run Request","30.0" ,"BAV","AV:2003","DEV:206148","sys_run_req_24","#321_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","Setpoint Adjust","-1.23" ,"BAV","AV:368","DEV:206148","stpt_adjust_24","#321_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","Static Request","0.0" ,"BAV","AV:370","DEV:206148","stat_request_24","#321_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","terminal_load","34.0" ,"BAV","AV:371","DEV:206148","terminal_load_24","#321_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","Zone Tenp","70.8" ,"BAV","AV:507","DEV:206148","temp_24","#321_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","occ","On","BBV","BV:22","DEV:206148","occ_24","#321_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","point name","Off","BBV","BV:23","DEV:206148","m099_24","#321_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","point name","Off","BBV","BV:24","DEV:206148","m124_24","#321_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","point name","On","BBV","BV:25","DEV:206148","m128_24","#321_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","Schedule","Occupied","BBV","BV:131","DEV:206148","m120_24","#321_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","Zone Temp 2F","Normal","BALM","BV:132","DEV:206148","ztmp_2f_24","#321_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-321","Zone Temp 4F","Normal","BALM","BV:133","DEV:206148","ztmp_4f_24","#321_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","air_flow_fdbk_dis","63.0" ,"BAV","AV:377","DEV:206148","air_flow_fdbk_dis_25","#322_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","Airflow","63.0" ,"BAV","AV:378","DEV:206148","m219_25","#322_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","Cool Request","0.0" ,"BAV","AV:2004","DEV:206148","cool_request_25","#322_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","Cool Stpt","74.0" ,"BAV","AV:372","DEV:206148","m218_25","#322_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","eff_temp_stpt","74.0" ,"BAV","AV:379","DEV:206148","eff_temp_stpt_25","#322_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","Heat Request","0.0" ,"BAV","AV:2005","DEV:206148","heat_request_25","#322_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","Heat Stpt","70.0" ,"BAV","AV:373","DEV:206148","m217_25","#322_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","min_airflow","300.0" ,"BAV","AV:380","DEV:206148","max_airflow_dis_25","#322_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","min_airflow","75.0" ,"BAV","AV:381","DEV:206148","min_airflow_dis_25","#322_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","Mode","6.0" ,"BAV","AV:375","DEV:206148","opr_mode_25","#322_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","point name","0.0" ,"BAV","AV:382","DEV:206148","m029_25","#322_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","point name","75.0" ,"BAV","AV:383","DEV:206148","m083_25","#322_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","point name","61.3" ,"BAV","AV:1757","DEV:206148","m086_25","#322_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","point name","0.0" ,"BAV","AV:384","DEV:206148","m098_25","#322_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","point name","300.0" ,"BAV","AV:640","DEV:206148","m174_25","#322_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","point name","0.0" ,"BAV","AV:641","DEV:206148","m176_25","#322_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","Run Request","30.0" ,"BAV","AV:2006","DEV:206148","sys_run_req_25","#322_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","Setpoint Adjust","0.0" ,"BAV","AV:374","DEV:206148","stpt_adjust_25","#322_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","Static Request","0.0" ,"BAV","AV:376","DEV:206148","stat_request_25","#322_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","terminal_load","21.0" ,"BAV","AV:385","DEV:206148","terminal_load_25","#322_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","Zone Tenp","73.5" ,"BAV","AV:508","DEV:206148","temp_25","#322_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","occ","On","BBV","BV:29","DEV:206148","occ_25","#322_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","point name","Off","BBV","BV:30","DEV:206148","m099_25","#322_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","point name","Off","BBV","BV:31","DEV:206148","m124_25","#322_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","point name","On","BBV","BV:32","DEV:206148","m128_25","#322_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","Schedule","Occupied","BBV","BV:134","DEV:206148","m120_25","#322_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","Zone Temp 2F","Normal","BALM","BV:135","DEV:206148","ztmp_2f_25","#322_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-322","Zone Temp 4F","Normal","BALM","BV:136","DEV:206148","ztmp_4f_25","#322_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","air_flow_fdbk_dis","0.0" ,"BAV","AV:386","DEV:206148","air_flow_fdbk_dis_26","#323_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","Airflow","0.0" ,"BAV","AV:387","DEV:206148","m219_26","#323_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","Cool Request","3.0" ,"BAV","AV:2007","DEV:206148","cool_request_26","#323_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","Cool Stpt","68.07" ,"BAV","AV:388","DEV:206148","m218_26","#323_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","eff_temp_stpt","0.0" ,"BAV","AV:389","DEV:206148","eff_temp_stpt_26","#323_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","Heat Request","0.0" ,"BAV","AV:2008","DEV:206148","heat_request_26","#323_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","Heat Stpt","66.07" ,"BAV","AV:390","DEV:206148","m217_26","#323_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","min_airflow","0.0" ,"BAV","AV:391","DEV:206148","max_airflow_dis_26","#323_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","min_airflow","0.0" ,"BAV","AV:392","DEV:206148","min_airflow_dis_26","#323_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","Mode","6.0" ,"BAV","AV:393","DEV:206148","opr_mode_26","#323_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","point name","0.0" ,"BAV","AV:394","DEV:206148","m029_26","#323_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","point name","125.0" ,"BAV","AV:395","DEV:206148","m083_26","#323_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","point name","0.0" ,"BAV","AV:396","DEV:206148","m086_26","#323_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","point name","0.0" ,"BAV","AV:397","DEV:206148","m098_26","#323_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","point name","320.0" ,"BAV","AV:642","DEV:206148","m174_26","#323_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","point name","0.0" ,"BAV","AV:643","DEV:206148","m176_26","#323_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","Run Request","30.0" ,"BAV","AV:2009","DEV:206148","sys_run_req_26","#323_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","Setpoint Adjust","-1.92" ,"BAV","AV:398","DEV:206148","stpt_adjust_26","#323_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","Static Request","0.0" ,"BAV","AV:399","DEV:206148","stat_request_26","#323_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","terminal_load","0.0" ,"BAV","AV:400","DEV:206148","terminal_load_26","#323_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","Zone Tenp","72.98" ,"BAV","AV:509","DEV:206148","temp_26","#323_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","occ","On","BBV","BV:36","DEV:206148","occ_26","#323_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","point name","Off","BBV","BV:37","DEV:206148","m099_26","#323_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","point name","Off","BBV","BV:38","DEV:206148","m124_26","#323_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","point name","On","BBV","BV:39","DEV:206148","m128_26","#323_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","Schedule","Occupied","BBV","BV:137","DEV:206148","m120_26","#323_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","Zone Temp 2F","Normal","BALM","BV:138","DEV:206148","ztmp_2f_26","#323_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-323","Zone Temp 4F","Alarm","BALM","BV:139","DEV:206148","ztmp_4f_26","#323_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","air_flow_fdbk_dis","220.0" ,"BAV","AV:401","DEV:206148","air_flow_fdbk_dis_27","#325_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","Airflow","220.0" ,"BAV","AV:402","DEV:206148","m219_27","#325_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","Cool Request","0.0" ,"BAV","AV:2028","DEV:206148","cool_request_27","#325_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","Cool Stpt","76.0" ,"BAV","AV:403","DEV:206148","m218_27","#325_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","eff_temp_stpt","76.0" ,"BAV","AV:404","DEV:206148","eff_temp_stpt_27","#325_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","Heat Request","0.0" ,"BAV","AV:2029","DEV:206148","heat_request_27","#325_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","Heat Stpt","70.0" ,"BAV","AV:405","DEV:206148","m217_27","#325_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","min_airflow","155.0" ,"BAV","AV:406","DEV:206148","max_airflow_dis_27","#325_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","min_airflow","0.0" ,"BAV","AV:437","DEV:206148","min_airflow_dis_27","#325_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","Mode","6.0" ,"BAV","AV:438","DEV:206148","opr_mode_27","#325_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","point name","0.0" ,"BAV","AV:439","DEV:206148","m029_27","#325_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","point name","0.0" ,"BAV","AV:1780","DEV:206148","m083_27","#325_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","point name","63.2" ,"BAV","AV:1781","DEV:206148","m086_27","#325_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","point name","0.0" ,"BAV","AV:440","DEV:206148","m098_27","#325_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","point name","155.0" ,"BAV","AV:648","DEV:206148","m174_27","#325_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","point name","0.0" ,"BAV","AV:649","DEV:206148","m176_27","#325_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","Run Request","30.0" ,"BAV","AV:2030","DEV:206148","sys_run_req_27","#325_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","Setpoint Adjust","0.0" ,"BAV","AV:441","DEV:206148","stpt_adjust_27","#325_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","Static Request","0.0" ,"BAV","AV:442","DEV:206148","stat_request_27","#325_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","terminal_load","14.0" ,"BAV","AV:449","DEV:206148","terminal_load_27","#325_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","Zone Tenp","73.7" ,"BAV","AV:512","DEV:206148","temp_27","#325_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","occ","On","BBV","BV:1161","DEV:206148","occ_27","#325_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","point name","Off","BBV","BV:1162","DEV:206148","m099_27","#325_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","point name","Off","BBV","BV:1163","DEV:206148","m124_27","#325_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","point name","On","BBV","BV:1164","DEV:206148","m128_27","#325_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","Schedule","Occupied","BBV","BV:146","DEV:206148","m120_27","#325_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","Zone Temp 2F","Normal","BALM","BV:153","DEV:206148","ztmp_2f_27","#325_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Room-325","Zone Temp 4F","Normal","BALM","BV:154","DEV:206148","ztmp_4f_27","#325_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","air_flow_fdbk_dis","84.0" ,"BAV","AV:497","DEV:206148","air_flow_fdbk_dis_30","#rc3_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","Airflow","84.0" ,"BAV","AV:498","DEV:206148","m219_30","#rc3_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","Cool Request","0.0" ,"BAV","AV:2037","DEV:206148","cool_request_30","#rc3_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","Cool Stpt","76.0" ,"BAV","AV:499","DEV:206148","m218_30","#rc3_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","eff_temp_stpt","76.0" ,"BAV","AV:500","DEV:206148","eff_temp_stpt_30","#rc3_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","Heat Request","0.0" ,"BAV","AV:2038","DEV:206148","heat_request_30","#rc3_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","Heat Stpt","70.0" ,"BAV","AV:501","DEV:206148","m217_30","#rc3_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","min_airflow","185.0" ,"BAV","AV:1499","DEV:206148","max_airflow_dis_30","#rc3_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","min_airflow","0.0" ,"BAV","AV:502","DEV:206148","min_airflow_dis_30","#rc3_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","Mode","6.0" ,"BAV","AV:503","DEV:206148","opr_mode_30","#rc3_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","point name","0.0" ,"BAV","AV:519","DEV:206148","m029_30","#rc3_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","point name","0.0" ,"BAV","AV:1789","DEV:206148","m083_30","#rc3_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","point name","71.7" ,"BAV","AV:1790","DEV:206148","m086_30","#rc3_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","point name","0.0" ,"BAV","AV:521","DEV:206148","m098_30","#rc3_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","point name","185.0" ,"BAV","AV:650","DEV:206148","m174_30","#rc3_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","point name","0.0" ,"BAV","AV:651","DEV:206148","m176_30","#rc3_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","Run Request","30.0" ,"BAV","AV:2039","DEV:206148","sys_run_req_30","#rc3_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","Setpoint Adjust","0.0" ,"BAV","AV:525","DEV:206148","stpt_adjust_30","#rc3_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","Static Request","0.0" ,"BAV","AV:526","DEV:206148","stat_request_30","#rc3_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","terminal_load","45.0" ,"BAV","AV:527","DEV:206148","terminal_load_30","#rc3_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","Zone Tenp","70.6" ,"BAV","AV:513","DEV:206148","temp_30","#rc3_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","occ","On","BBV","BV:1182","DEV:206148","occ_30","#rc3_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","point name","Off","BBV","BV:1183","DEV:206148","m099_30","#rc3_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","point name","Off","BBV","BV:1184","DEV:206148","m124_30","#rc3_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","point name","On","BBV","BV:1185","DEV:206148","m128_30","#rc3_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","Schedule","Occupied","BBV","BV:155","DEV:206148","m120_30","#rc3_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","Zone Temp 2F","Normal","BALM","BV:156","DEV:206148","ztmp_2f_30","#rc3_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/Thermafuser","Research Cooridor","Zone Temp 4F","Normal","BALM","BV:157","DEV:206148","ztmp_4f_30","#rc3_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Flow Control","" ,"BAF","" ,"DEV:2062017","" ,"#vav-3-22/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Flow Control / Flow Input","273.0 cfm","BAI","AI:1","DEV:2062017","flow_input_1","#vav-3-22/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Zone Temp","" ,"BRS","" ,"DEV:2062017","" ,"#vav-3-22/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062017","zone_temp_1","#vav-3-22/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062017","override_time_remaining_1","#vav-3-22/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Discharge Temp","56.3 F" ,"BAI","AI:2","DEV:2062017","da_temp_1","#vav-3-22/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062017","st_press_1","#vav-3-22/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062017","misc_input_1","#vav-3-22/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Zone CO2","246.0 ppm","BAI","AI:5","DEV:2062017","zone_co2_1","#vav-3-22/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Condensate Detector","Off","BBI","BI:1","DEV:2062017","m283_1","#vav-3-22/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","CW Valve","18.1 %","BAO","AO:1","DEV:2062017","cw_valve_1","#vav-3-22/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","HW Valve","0.0" ,"BFM","AO:2","DEV:2062017","hw_valve_1","#vav-3-22/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062017","cosi_1","#vav-3-22/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062017","clg_pct_1","#vav-3-22/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Cool Request","0.0" ,"BAV","AV:2","DEV:2062017","cool_request_1","#vav-3-22/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Cool Setpoint","61.0 F" ,"BAV","AV:27","DEV:2062017","cool_stpt_1","#vav-3-22/cool_stpt"
