"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Cool Stpt","61.0" ,"BAV","AV:3","DEV:2062017","clg_sp_1","#vav-3-22/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Damper Position","39.81 %","BAV","AV:10","DEV:2062017","dmpr_pos_1","#vav-3-22/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Duct 1 Setpoint","0.15 in H2O","BAV","AV:11","DEV:2062017","dsspt_1","#vav-3-22/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Heat Request","0.0" ,"BAV","AV:7","DEV:2062017","heat_request_1","#vav-3-22/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062017","heat_stpt_1","#vav-3-22/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062017","htg_sp_1","#vav-3-22/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062017","hosi_1","#vav-3-22/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062017","htg_pct_1","#vav-3-22/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062017","co2_stpt_1","#vav-3-22/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Minimum Damper Position","10.0 %","BAV","AV:13","DEV:2062017","min_dmpr_pos_1","#vav-3-22/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Mode","6.0" ,"BAV","AV:12","DEV:2062017","opr_mode_1","#vav-3-22/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","point name","0.0" ,"BAV","AV:16","DEV:2062017","m111_1","#vav-3-22/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","point name","0.0" ,"BAV","AV:5","DEV:2062017","m156_1","#vav-3-22/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","point name","45.0" ,"BAV","AV:17","DEV:2062017","m197_1","#vav-3-22/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","point name","0.0" ,"BAV","AV:18","DEV:2062017","m198_1","#vav-3-22/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Run Request","30.0" ,"BAV","AV:14","DEV:2062017","sys_run_req_1","#vav-3-22/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062017","stat_press1_stpnt_1","#vav-3-22/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Supply Air Temp Setpoint","60.0 F" ,"BAV","AV:29","DEV:2062017","sa_setpt_1","#vav-3-22/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062017","sys_req_rntm_1","#vav-3-22/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Total Cool Request","2.0" ,"BAV","AV:31","DEV:2062017","total_cl_req_1","#vav-3-22/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062017","total_ht_req_1","#vav-3-22/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Airflow Request","is not","BBV","BV:1","DEV:2062017","air_request_1","#vav-3-22/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062017","occ_stat_1","#vav-3-22/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","OS Learning Inhibit","On","BBV","BV:15","DEV:2062017","osli_1","#vav-3-22/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","point name","On","BBV","BV:3","DEV:2062017","m128_1","#vav-3-22/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","point name","Off","BBV","BV:16","DEV:2062017","m269_1","#vav-3-22/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","point name","Off","BBV","BV:18","DEV:2062017","m303_1","#vav-3-22/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Run","On","BBV","BV:2","DEV:2062017","run_1","#vav-3-22/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Schedule","Occupied","BBV","BV:19","DEV:2062017","m274_1","#vav-3-22/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","DAT_HI","Normal","BALM","BV:5","DEV:2062017","dat_hi_1","#vav-3-22/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","DAT_LO","Normal","BALM","BV:10","DEV:2062017","dat_lo_1","#vav-3-22/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062017","ztmp_hi_2f_1","#vav-3-22/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062017","ztmp_hi_4f_1","#vav-3-22/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","HWV Leaky","Normal","BALM","BV:12","DEV:2062017","chwv_lk_1","#vav-3-22/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","HWV Leaky","Normal","BALM","BV:13","DEV:2062017","hwv_lk_1","#vav-3-22/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062017","ztmp_lo_2f_1","#vav-3-22/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062017","ztmp_lo_4f_1","#vav-3-22/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Moisture Detector","Normal","BALM","BV:14","DEV:2062017","moisture_1","#vav-3-22/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062017","ssp1_lo_1","#vav-3-22/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062017","ssp1_hi_1","#vav-3-22/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","ZCO2_HI","Normal","BALM","BV:17","DEV:2062017","zco2_hi_1","#vav-3-22/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062017","m312_1","#vav-3-22/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","BACnet PID / Setpoint","61.0" ,"BAV","AV:21","DEV:2062017","m312_setpt_1","#vav-3-22/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","BACnet PID / Input","56.4" ,"BAV","AV:22","DEV:2062017","m312_input_1","#vav-3-22/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062017","m312_pidout_1","#vav-3-22/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","BACnet PID","15.92 %","BPID","LOOP:2","DEV:2062017","m313_1","#vav-3-22/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","BACnet PID / Setpoint","61.0" ,"BAV","AV:24","DEV:2062017","m313_setpt_1","#vav-3-22/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","BACnet PID / Input","56.4" ,"BAV","AV:25","DEV:2062017","m313_input_1","#vav-3-22/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","BACnet PID / PID out","15.925927 %","BAV","AV:26","DEV:2062017","m313_pidout_1","#vav-3-22/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Flow Control","" ,"BAF","" ,"DEV:2062018","" ,"#vav-3-23/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Flow Control / Flow Input","800.0 cfm","BAI","AI:1","DEV:2062018","flow_input_1","#vav-3-23/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Zone Temp","" ,"BRS","" ,"DEV:2062018","" ,"#vav-3-23/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062018","zone_temp_1","#vav-3-23/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062018","override_time_remaining_1","#vav-3-23/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Discharge Temp","76.2 F" ,"BAI","AI:2","DEV:2062018","da_temp_1","#vav-3-23/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062018","st_press_1","#vav-3-23/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062018","misc_input_1","#vav-3-23/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062018","zone_co2_1","#vav-3-23/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Condensate Detector","Off","BBI","BI:1","DEV:2062018","m283_1","#vav-3-23/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","CW Valve","0.0 %","BAO","AO:1","DEV:2062018","cw_valve_1","#vav-3-23/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","HW Valve","0.0" ,"BFM","AO:2","DEV:2062018","hw_valve_1","#vav-3-23/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062018","cosi_1","#vav-3-23/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062018","clg_pct_1","#vav-3-23/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Cool Request","0.0" ,"BAV","AV:2","DEV:2062018","cool_request_1","#vav-3-23/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062018","cool_stpt_1","#vav-3-23/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062018","clg_sp_1","#vav-3-23/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Damper Position","25.22 %","BAV","AV:10","DEV:2062018","dmpr_pos_1","#vav-3-23/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062018","dsspt_1","#vav-3-23/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Heat Request","0.0" ,"BAV","AV:7","DEV:2062018","heat_request_1","#vav-3-23/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Heat Setpoint","95.0 F" ,"BAV","AV:28","DEV:2062018","heat_stpt_1","#vav-3-23/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Heat Stpt","95.0" ,"BAV","AV:8","DEV:2062018","htg_sp_1","#vav-3-23/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062018","hosi_1","#vav-3-23/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062018","htg_pct_1","#vav-3-23/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062018","co2_stpt_1","#vav-3-23/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062018","min_dmpr_pos_1","#vav-3-23/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Mode","6.0" ,"BAV","AV:11","DEV:2062018","opr_mode_1","#vav-3-23/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","point name","0.0" ,"BAV","AV:16","DEV:2062018","m111_1","#vav-3-23/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","point name","0.0" ,"BAV","AV:5","DEV:2062018","m156_1","#vav-3-23/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","point name","45.0" ,"BAV","AV:17","DEV:2062018","m197_1","#vav-3-23/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","point name","0.0" ,"BAV","AV:18","DEV:2062018","m198_1","#vav-3-23/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Run Request","30.0" ,"BAV","AV:13","DEV:2062018","sys_run_req_1","#vav-3-23/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062018","stat_press1_stpnt_1","#vav-3-23/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062018","sa_setpt_1","#vav-3-23/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062018","sys_req_rntm_1","#vav-3-23/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062018","total_cl_req_1","#vav-3-23/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Total Heat Request","3.0" ,"BAV","AV:32","DEV:2062018","total_ht_req_1","#vav-3-23/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Airflow Request","is not","BBV","BV:1","DEV:2062018","air_request_1","#vav-3-23/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062018","occ_stat_1","#vav-3-23/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","OS Learning Inhibit","On","BBV","BV:15","DEV:2062018","osli_1","#vav-3-23/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","point name","On","BBV","BV:3","DEV:2062018","m128_1","#vav-3-23/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","point name","Off","BBV","BV:16","DEV:2062018","m269_1","#vav-3-23/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","point name","Off","BBV","BV:18","DEV:2062018","m303_1","#vav-3-23/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Run","On","BBV","BV:2","DEV:2062018","run_1","#vav-3-23/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Schedule","Occupied","BBV","BV:19","DEV:2062018","m274_1","#vav-3-23/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","DAT_HI","Normal","BALM","BV:5","DEV:2062018","dat_hi_1","#vav-3-23/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","DAT_LO","Normal","BALM","BV:10","DEV:2062018","dat_lo_1","#vav-3-23/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062018","ztmp_hi_2f_1","#vav-3-23/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062018","ztmp_hi_4f_1","#vav-3-23/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","HWV Leaky","Normal","BALM","BV:12","DEV:2062018","chwv_lk_1","#vav-3-23/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","HWV Leaky","Alarm","BALM","BV:13","DEV:2062018","hwv_lk_1","#vav-3-23/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062018","ztmp_lo_2f_1","#vav-3-23/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062018","ztmp_lo_4f_1","#vav-3-23/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Moisture Detector","Normal","BALM","BV:14","DEV:2062018","moisture_1","#vav-3-23/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062018","ssp1_lo_1","#vav-3-23/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062018","ssp1_hi_1","#vav-3-23/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","ZCO2_HI","Normal","BALM","BV:17","DEV:2062018","zco2_hi_1","#vav-3-23/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062018","m312_1","#vav-3-23/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062018","m312_setpt_1","#vav-3-23/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","BACnet PID / Input","76.4" ,"BAV","AV:22","DEV:2062018","m312_input_1","#vav-3-23/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062018","m312_pidout_1","#vav-3-23/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062018","m313_1","#vav-3-23/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062018","m313_setpt_1","#vav-3-23/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","BACnet PID / Input","76.4" ,"BAV","AV:25","DEV:2062018","m313_input_1","#vav-3-23/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062018","m313_pidout_1","#vav-3-23/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Flow Control","" ,"BAF","" ,"DEV:2062019","" ,"#vav-3-24/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Flow Control / Flow Input","485.0 cfm","BAI","AI:1","DEV:2062019","flow_input_1","#vav-3-24/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Zone Temp","" ,"BRS","" ,"DEV:2062019","" ,"#vav-3-24/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062019","zone_temp_1","#vav-3-24/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062019","override_time_remaining_1","#vav-3-24/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Discharge Temp","66.8 F" ,"BAI","AI:2","DEV:2062019","da_temp_1","#vav-3-24/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Duct SP","0.17 in H2O","BAI","AI:4","DEV:2062019","st_press_1","#vav-3-24/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062019","misc_input_1","#vav-3-24/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Zone CO2","3.0 ppm","BAI","AI:5","DEV:2062019","zone_co2_1","#vav-3-24/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Condensate Detector","Off","BBI","BI:1","DEV:2062019","m283_1","#vav-3-24/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","CW Valve","50.8 %","BAO","AO:1","DEV:2062019","cw_valve_1","#vav-3-24/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","HW Valve","0.0" ,"BFM","AO:2","DEV:2062019","hw_valve_1","#vav-3-24/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062019","cosi_1","#vav-3-24/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062019","clg_pct_1","#vav-3-24/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Cool Request","0.0" ,"BAV","AV:2","DEV:2062019","cool_request_1","#vav-3-24/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Cool Setpoint","63.0 F" ,"BAV","AV:27","DEV:2062019","cool_stpt_1","#vav-3-24/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Cool Stpt","63.0" ,"BAV","AV:3","DEV:2062019","clg_sp_1","#vav-3-24/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Damper Position","59.52 %","BAV","AV:10","DEV:2062019","dmpr_pos_1","#vav-3-24/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Duct 1 Setpoint","0.18 in H2O","BAV","AV:11","DEV:2062019","dsspt_1","#vav-3-24/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Heat Request","0.0" ,"BAV","AV:7","DEV:2062019","heat_request_1","#vav-3-24/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062019","heat_stpt_1","#vav-3-24/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062019","htg_sp_1","#vav-3-24/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062019","hosi_1","#vav-3-24/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062019","htg_pct_1","#vav-3-24/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062019","co2_stpt_1","#vav-3-24/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Minimum Damper Position","10.0 %","BAV","AV:13","DEV:2062019","min_dmpr_pos_1","#vav-3-24/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Mode","6.0" ,"BAV","AV:12","DEV:2062019","opr_mode_1","#vav-3-24/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","point name","0.0" ,"BAV","AV:16","DEV:2062019","m111_1","#vav-3-24/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","point name","0.0" ,"BAV","AV:5","DEV:2062019","m156_1","#vav-3-24/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","point name","45.0" ,"BAV","AV:17","DEV:2062019","m197_1","#vav-3-24/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","point name","0.0" ,"BAV","AV:18","DEV:2062019","m198_1","#vav-3-24/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Run Request","30.0" ,"BAV","AV:14","DEV:2062019","sys_run_req_1","#vav-3-24/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Static Pressure 1 Setpoint","0.18 in H2O","BAV","AV:15","DEV:2062019","stat_press1_stpnt_1","#vav-3-24/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Supply Air Temp Setpoint","63.0 F" ,"BAV","AV:29","DEV:2062019","sa_setpt_1","#vav-3-24/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062019","sys_req_rntm_1","#vav-3-24/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Total Cool Request","1.0" ,"BAV","AV:31","DEV:2062019","total_cl_req_1","#vav-3-24/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062019","total_ht_req_1","#vav-3-24/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Airflow Request","is not","BBV","BV:1","DEV:2062019","air_request_1","#vav-3-24/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062019","occ_stat_1","#vav-3-24/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","OS Learning Inhibit","On","BBV","BV:15","DEV:2062019","osli_1","#vav-3-24/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","point name","On","BBV","BV:3","DEV:2062019","m128_1","#vav-3-24/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","point name","Off","BBV","BV:16","DEV:2062019","m269_1","#vav-3-24/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","point name","Off","BBV","BV:18","DEV:2062019","m303_1","#vav-3-24/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Run","On","BBV","BV:2","DEV:2062019","run_1","#vav-3-24/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Schedule","Occupied","BBV","BV:19","DEV:2062019","m274_1","#vav-3-24/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","DAT_HI","Normal","BALM","BV:5","DEV:2062019","dat_hi_1","#vav-3-24/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","DAT_LO","Normal","BALM","BV:10","DEV:2062019","dat_lo_1","#vav-3-24/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062019","ztmp_hi_2f_1","#vav-3-24/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062019","ztmp_hi_4f_1","#vav-3-24/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","HWV Leaky","Normal","BALM","BV:12","DEV:2062019","chwv_lk_1","#vav-3-24/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","HWV Leaky","Normal","BALM","BV:13","DEV:2062019","hwv_lk_1","#vav-3-24/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062019","ztmp_lo_2f_1","#vav-3-24/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062019","ztmp_lo_4f_1","#vav-3-24/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Moisture Detector","Normal","BALM","BV:14","DEV:2062019","moisture_1","#vav-3-24/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062019","ssp1_lo_1","#vav-3-24/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062019","ssp1_hi_1","#vav-3-24/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","ZCO2_HI","Normal","BALM","BV:17","DEV:2062019","zco2_hi_1","#vav-3-24/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062019","m312_1","#vav-3-24/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","BACnet PID / Setpoint","63.0" ,"BAV","AV:21","DEV:2062019","m312_setpt_1","#vav-3-24/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","BACnet PID / Input","66.6" ,"BAV","AV:22","DEV:2062019","m312_input_1","#vav-3-24/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062019","m312_pidout_1","#vav-3-24/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","BACnet PID","52.64 %","BPID","LOOP:2","DEV:2062019","m313_1","#vav-3-24/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","BACnet PID / Setpoint","63.0" ,"BAV","AV:24","DEV:2062019","m313_setpt_1","#vav-3-24/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","BACnet PID / Input","66.6" ,"BAV","AV:25","DEV:2062019","m313_input_1","#vav-3-24/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","BACnet PID / PID out","53.018528 %","BAV","AV:26","DEV:2062019","m313_pidout_1","#vav-3-24/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Flow Control","" ,"BAF","" ,"DEV:2062020","" ,"#vav-3-25/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Flow Control / Flow Input","90.0 cfm","BAI","AI:1","DEV:2062020","flow_input_1","#vav-3-25/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Zone Temp","" ,"BRS","" ,"DEV:2062020","" ,"#vav-3-25/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Zone Temp / Zone Temp","73.8 F" ,"BAI","AI:3","DEV:2062020","zone_temp_1","#vav-3-25/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062020","override_time_remaining_1","#vav-3-25/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Discharge Temp","73.1 F" ,"BAI","AI:2","DEV:2062020","da_temp_1","#vav-3-25/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062020","st_press_1","#vav-3-25/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062020","misc_input_1","#vav-3-25/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2062020","zone_co2_1","#vav-3-25/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Condensate Detector","Off","BBI","BI:1","DEV:2062020","m283_1","#vav-3-25/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","CW Valve","0.0 %","BAO","AO:1","DEV:2062020","cw_valve_1","#vav-3-25/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","HW Valve","0.0" ,"BFM","AO:2","DEV:2062020","hw_valve_1","#vav-3-25/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062020","cosi_1","#vav-3-25/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062020","clg_pct_1","#vav-3-25/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Cool Request","0.0" ,"BAV","AV:2","DEV:2062020","cool_request_1","#vav-3-25/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062020","cool_stpt_1","#vav-3-25/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062020","clg_sp_1","#vav-3-25/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Damper Position","30.3 %","BAV","AV:10","DEV:2062020","dmpr_pos_1","#vav-3-25/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062020","dsspt_1","#vav-3-25/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Heat Request","0.0" ,"BAV","AV:7","DEV:2062020","heat_request_1","#vav-3-25/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Heat Setpoint","85.0 F" ,"BAV","AV:28","DEV:2062020","heat_stpt_1","#vav-3-25/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Heat Stpt","85.0" ,"BAV","AV:8","DEV:2062020","htg_sp_1","#vav-3-25/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062020","hosi_1","#vav-3-25/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062020","htg_pct_1","#vav-3-25/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062020","co2_stpt_1","#vav-3-25/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062020","min_dmpr_pos_1","#vav-3-25/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Mode","6.0" ,"BAV","AV:11","DEV:2062020","opr_mode_1","#vav-3-25/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","point name","-2.0" ,"BAV","AV:16","DEV:2062020","m111_1","#vav-3-25/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","point name","0.0" ,"BAV","AV:5","DEV:2062020","m156_1","#vav-3-25/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","point name","73.8" ,"BAV","AV:17","DEV:2062020","m197_1","#vav-3-25/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","point name","0.0" ,"BAV","AV:18","DEV:2062020","m198_1","#vav-3-25/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Run Request","30.0" ,"BAV","AV:13","DEV:2062020","sys_run_req_1","#vav-3-25/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062020","stat_press1_stpnt_1","#vav-3-25/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062020","sa_setpt_1","#vav-3-25/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062020","sys_req_rntm_1","#vav-3-25/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062020","total_cl_req_1","#vav-3-25/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Total Heat Request","1.0" ,"BAV","AV:32","DEV:2062020","total_ht_req_1","#vav-3-25/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Airflow Request","is not","BBV","BV:1","DEV:2062020","air_request_1","#vav-3-25/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062020","occ_stat_1","#vav-3-25/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","OS Learning Inhibit","On","BBV","BV:15","DEV:2062020","osli_1","#vav-3-25/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","point name","On","BBV","BV:3","DEV:2062020","m128_1","#vav-3-25/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","point name","Off","BBV","BV:16","DEV:2062020","m269_1","#vav-3-25/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","point name","Off","BBV","BV:18","DEV:2062020","m303_1","#vav-3-25/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Run","On","BBV","BV:2","DEV:2062020","run_1","#vav-3-25/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Schedule","Occupied","BBV","BV:19","DEV:2062020","m274_1","#vav-3-25/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","DAT_HI","Normal","BALM","BV:5","DEV:2062020","dat_hi_1","#vav-3-25/dat_hi"
