"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","DAT_LO","Normal","BALM","BV:10","DEV:2062020","dat_lo_1","#vav-3-25/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062020","ztmp_hi_2f_1","#vav-3-25/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062020","ztmp_hi_4f_1","#vav-3-25/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","HWV Leaky","Normal","BALM","BV:12","DEV:2062020","chwv_lk_1","#vav-3-25/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","HWV Leaky","Alarm","BALM","BV:13","DEV:2062020","hwv_lk_1","#vav-3-25/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062020","ztmp_lo_2f_1","#vav-3-25/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062020","ztmp_lo_4f_1","#vav-3-25/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Moisture Detector","Normal","BALM","BV:14","DEV:2062020","moisture_1","#vav-3-25/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062020","ssp1_lo_1","#vav-3-25/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062020","ssp1_hi_1","#vav-3-25/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","ZCO2_HI","Normal","BALM","BV:17","DEV:2062020","zco2_hi_1","#vav-3-25/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062020","m312_1","#vav-3-25/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062020","m312_setpt_1","#vav-3-25/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","BACnet PID / Input","73.1" ,"BAV","AV:22","DEV:2062020","m312_input_1","#vav-3-25/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062020","m312_pidout_1","#vav-3-25/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062020","m313_1","#vav-3-25/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062020","m313_setpt_1","#vav-3-25/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","BACnet PID / Input","73.1" ,"BAV","AV:25","DEV:2062020","m313_input_1","#vav-3-25/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062020","m313_pidout_1","#vav-3-25/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Flow Control","" ,"BAF","" ,"DEV:2062021","" ,"#vav-3-26/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Flow Control / Flow Input","464.0 cfm","BAI","AI:1","DEV:2062021","flow_input_1","#vav-3-26/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Zone Temp","" ,"BRS","" ,"DEV:2062021","" ,"#vav-3-26/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Zone Temp / Zone Temp","76.0 F" ,"BAI","AI:3","DEV:2062021","zone_temp_1","#vav-3-26/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062021","override_time_remaining_1","#vav-3-26/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Discharge Temp","64.7 F" ,"BAI","AI:2","DEV:2062021","da_temp_1","#vav-3-26/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Duct SP","0.0 in H2O","BAI","AI:4","DEV:2062021","st_press_1","#vav-3-26/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Zone CO2","432.0 ppm","BAI","AI:5","DEV:2062021","zone_co2_1","#vav-3-26/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Condensate Detector","Off","BBI","BI:1","DEV:2062021","m283_1","#vav-3-26/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","CW Valve","0.0 %","BAO","AO:1","DEV:2062021","cw_valve_1","#vav-3-26/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","HW Valve","0.0" ,"BFM","AO:2","DEV:2062021","hw_valve_1","#vav-3-26/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","AHU OA/Econ Control","0.0" ,"BAV","AV:21","DEV:2062021","m369_1","#vav-3-26/m369"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062021","cosi_1","#vav-3-26/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Clg Pct","4.0" ,"BAV","AV:1","DEV:2062021","clg_pct_1","#vav-3-26/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","CO2 Setpoint","1000.0 ppm","BAV","AV:20","DEV:2062021","co2_stpt_1","#vav-3-26/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Cool Request","0.0" ,"BAV","AV:2","DEV:2062021","cool_request_1","#vav-3-26/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Cool Stpt","76.0" ,"BAV","AV:3","DEV:2062021","clg_sp_1","#vav-3-26/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Damper Position","20.12 %","BAV","AV:10","DEV:2062021","dmpr_pos_1","#vav-3-26/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062021","dsspt_1","#vav-3-26/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Heat Request","0.0" ,"BAV","AV:7","DEV:2062021","heat_request_1","#vav-3-26/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2062021","htg_sp_1","#vav-3-26/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062021","hosi_1","#vav-3-26/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062021","htg_pct_1","#vav-3-26/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Minimum Damper Position","10.0 %","BAV","AV:13","DEV:2062021","min_dmpr_pos_1","#vav-3-26/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Mode","6.0" ,"BAV","AV:11","DEV:2062021","opr_mode_1","#vav-3-26/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","point name","0.0" ,"BAV","AV:16","DEV:2062021","m111_1","#vav-3-26/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","point name","0.0" ,"BAV","AV:5","DEV:2062021","m156_1","#vav-3-26/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","point name","76.0" ,"BAV","AV:17","DEV:2062021","m197_1","#vav-3-26/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","point name","0.0" ,"BAV","AV:18","DEV:2062021","m198_1","#vav-3-26/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Run Request","30.0" ,"BAV","AV:14","DEV:2062021","sys_run_req_1","#vav-3-26/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062021","stat_press1_stpnt_1","#vav-3-26/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Airflow Request","is not","BBV","BV:1","DEV:2062021","air_request_1","#vav-3-26/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","OS Learning Inhibit","On","BBV","BV:15","DEV:2062021","osli_1","#vav-3-26/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","point name","On","BBV","BV:3","DEV:2062021","m128_1","#vav-3-26/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","point name","On","BBV","BV:16","DEV:2062021","m269_1","#vav-3-26/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","point name","Off","BBV","BV:18","DEV:2062021","m303_1","#vav-3-26/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Run","On","BBV","BV:2","DEV:2062021","run_1","#vav-3-26/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Schedule","Occupied","BBV","BV:19","DEV:2062021","m274_1","#vav-3-26/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","DAT_HI","Normal","BALM","BV:5","DEV:2062021","dat_hi_1","#vav-3-26/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","DAT_LO","Normal","BALM","BV:10","DEV:2062021","dat_lo_1","#vav-3-26/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062021","ztmp_hi_2f_1","#vav-3-26/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062021","ztmp_hi_4f_1","#vav-3-26/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","HWV Leaky","Normal","BALM","BV:12","DEV:2062021","chwv_lk_1","#vav-3-26/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","HWV Leaky","Normal","BALM","BV:13","DEV:2062021","hwv_lk_1","#vav-3-26/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062021","ztmp_lo_2f_1","#vav-3-26/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062021","ztmp_lo_4f_1","#vav-3-26/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Moisture Detector","Normal","BALM","BV:14","DEV:2062021","moisture_1","#vav-3-26/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062021","ssp1_lo_1","#vav-3-26/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","SA Static Press 1 Low Prs","Alarm","BALM","BV:11","DEV:2062021","ssp1_hi_1","#vav-3-26/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","ZCO2","Normal","BALM","BV:17","DEV:2062021","zco2_1","#vav-3-26/zco2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Flow Control","" ,"BAF","" ,"DEV:2062022","" ,"#vav-3-27/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Flow Control / Flow Input","558.0 cfm","BAI","AI:1","DEV:2062022","flow_input_1","#vav-3-27/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Zone Temp","" ,"BRS","" ,"DEV:2062022","" ,"#vav-3-27/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062022","zone_temp_1","#vav-3-27/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062022","override_time_remaining_1","#vav-3-27/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Discharge Temp","64.4 F" ,"BAI","AI:2","DEV:2062022","da_temp_1","#vav-3-27/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Duct SP","0.09 in H2O","BAI","AI:4","DEV:2062022","st_press_1","#vav-3-27/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062022","misc_input_1","#vav-3-27/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062022","zone_co2_1","#vav-3-27/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Condensate Detector","Off","BBI","BI:1","DEV:2062022","m283_1","#vav-3-27/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","CW Valve","50.0 %","BAO","AO:1","DEV:2062022","cw_valve_1","#vav-3-27/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","HW Valve","0.0" ,"BFM","AO:2","DEV:2062022","hw_valve_1","#vav-3-27/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062022","cosi_1","#vav-3-27/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062022","clg_pct_1","#vav-3-27/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Cool Request","0.0" ,"BAV","AV:2","DEV:2062022","cool_request_1","#vav-3-27/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Cool Setpoint","63.0 F" ,"BAV","AV:27","DEV:2062022","cool_stpt_1","#vav-3-27/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Cool Stpt","63.0" ,"BAV","AV:3","DEV:2062022","clg_sp_1","#vav-3-27/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Damper Position","43.15 %","BAV","AV:10","DEV:2062022","dmpr_pos_1","#vav-3-27/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Duct 1 Setpoint","0.096 in H2O","BAV","AV:12","DEV:2062022","dsspt_1","#vav-3-27/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Heat Request","0.0" ,"BAV","AV:7","DEV:2062022","heat_request_1","#vav-3-27/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062022","heat_stpt_1","#vav-3-27/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062022","htg_sp_1","#vav-3-27/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062022","hosi_1","#vav-3-27/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062022","htg_pct_1","#vav-3-27/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062022","co2_stpt_1","#vav-3-27/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062022","min_dmpr_pos_1","#vav-3-27/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Mode","6.0" ,"BAV","AV:11","DEV:2062022","opr_mode_1","#vav-3-27/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","point name","0.0" ,"BAV","AV:16","DEV:2062022","m111_1","#vav-3-27/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","point name","0.0" ,"BAV","AV:5","DEV:2062022","m156_1","#vav-3-27/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","point name","45.0" ,"BAV","AV:17","DEV:2062022","m197_1","#vav-3-27/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","point name","0.0" ,"BAV","AV:18","DEV:2062022","m198_1","#vav-3-27/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Run Request","30.0" ,"BAV","AV:13","DEV:2062022","sys_run_req_1","#vav-3-27/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Static Pressure 1 Setpoint","0.09 in H2O","BAV","AV:15","DEV:2062022","stat_press1_stpnt_1","#vav-3-27/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Supply Air Temp Setpoint","63.0 F" ,"BAV","AV:29","DEV:2062022","sa_setpt_1","#vav-3-27/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062022","sys_req_rntm_1","#vav-3-27/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Total Cool Request","1.0" ,"BAV","AV:31","DEV:2062022","total_cl_req_1","#vav-3-27/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062022","total_ht_req_1","#vav-3-27/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Airflow Request","is not","BBV","BV:1","DEV:2062022","air_request_1","#vav-3-27/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062022","occ_stat_1","#vav-3-27/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","OS Learning Inhibit","On","BBV","BV:15","DEV:2062022","osli_1","#vav-3-27/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","point name","On","BBV","BV:3","DEV:2062022","m128_1","#vav-3-27/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","point name","Off","BBV","BV:16","DEV:2062022","m269_1","#vav-3-27/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","point name","Off","BBV","BV:18","DEV:2062022","m303_1","#vav-3-27/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Run","On","BBV","BV:2","DEV:2062022","run_1","#vav-3-27/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Schedule","Occupied","BBV","BV:19","DEV:2062022","m274_1","#vav-3-27/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","DAT_HI","Normal","BALM","BV:5","DEV:2062022","dat_hi_1","#vav-3-27/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","DAT_LO","Normal","BALM","BV:10","DEV:2062022","dat_lo_1","#vav-3-27/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062022","ztmp_hi_2f_1","#vav-3-27/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062022","ztmp_hi_4f_1","#vav-3-27/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","HWV Leaky","Normal","BALM","BV:12","DEV:2062022","chwv_lk_1","#vav-3-27/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","HWV Leaky","Normal","BALM","BV:13","DEV:2062022","hwv_lk_1","#vav-3-27/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062022","ztmp_lo_2f_1","#vav-3-27/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062022","ztmp_lo_4f_1","#vav-3-27/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Moisture Detector","Normal","BALM","BV:14","DEV:2062022","moisture_1","#vav-3-27/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062022","ssp1_lo_1","#vav-3-27/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062022","ssp1_hi_1","#vav-3-27/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","ZCO2_HI","Normal","BALM","BV:17","DEV:2062022","zco2_hi_1","#vav-3-27/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062022","m312_1","#vav-3-27/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","BACnet PID / Setpoint","63.0" ,"BAV","AV:21","DEV:2062022","m312_setpt_1","#vav-3-27/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","BACnet PID / Input","64.1" ,"BAV","AV:22","DEV:2062022","m312_input_1","#vav-3-27/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062022","m312_pidout_1","#vav-3-27/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","BACnet PID","47.75 %","BPID","LOOP:2","DEV:2062022","m313_1","#vav-3-27/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","BACnet PID / Setpoint","63.0" ,"BAV","AV:24","DEV:2062022","m313_setpt_1","#vav-3-27/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","BACnet PID / Input","64.1" ,"BAV","AV:25","DEV:2062022","m313_input_1","#vav-3-27/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","BACnet PID / PID out","47.759453 %","BAV","AV:26","DEV:2062022","m313_pidout_1","#vav-3-27/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Flow Control","" ,"BAF","" ,"DEV:2062023","" ,"#vav-3-28/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Flow Control / Flow Input","286.0 cfm","BAI","AI:1","DEV:2062023","flow_input_1","#vav-3-28/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Zone Temp","" ,"BRS","" ,"DEV:2062023","" ,"#vav-3-28/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062023","zone_temp_1","#vav-3-28/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062023","override_time_remaining_1","#vav-3-28/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Discharge Temp","60.3 F" ,"BAI","AI:2","DEV:2062023","da_temp_1","#vav-3-28/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Duct SP","0.18 in H2O","BAI","AI:4","DEV:2062023","st_press_1","#vav-3-28/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062023","misc_input_1","#vav-3-28/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062023","zone_co2_1","#vav-3-28/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Condensate Detector","Off","BBI","BI:1","DEV:2062023","m283_1","#vav-3-28/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","CW Valve","34.7 %","BAO","AO:1","DEV:2062023","cw_valve_1","#vav-3-28/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","HW Valve","0.0" ,"BFM","AO:2","DEV:2062023","hw_valve_1","#vav-3-28/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062023","cosi_1","#vav-3-28/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062023","clg_pct_1","#vav-3-28/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Cool Request","0.0" ,"BAV","AV:2","DEV:2062023","cool_request_1","#vav-3-28/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Cool Setpoint","55.0 F" ,"BAV","AV:27","DEV:2062023","cool_stpt_1","#vav-3-28/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Cool Stpt","55.0" ,"BAV","AV:3","DEV:2062023","clg_sp_1","#vav-3-28/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Damper Position","42.84 %","BAV","AV:10","DEV:2062023","dmpr_pos_1","#vav-3-28/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Duct 1 Setpoint","0.19 in H2O","BAV","AV:12","DEV:2062023","dsspt_1","#vav-3-28/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Heat Request","0.0" ,"BAV","AV:7","DEV:2062023","heat_request_1","#vav-3-28/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062023","heat_stpt_1","#vav-3-28/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062023","htg_sp_1","#vav-3-28/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062023","hosi_1","#vav-3-28/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062023","htg_pct_1","#vav-3-28/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062023","co2_stpt_1","#vav-3-28/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062023","min_dmpr_pos_1","#vav-3-28/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Mode","6.0" ,"BAV","AV:11","DEV:2062023","opr_mode_1","#vav-3-28/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","point name","0.0" ,"BAV","AV:16","DEV:2062023","m111_1","#vav-3-28/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","point name","0.0" ,"BAV","AV:5","DEV:2062023","m156_1","#vav-3-28/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","point name","45.0" ,"BAV","AV:17","DEV:2062023","m197_1","#vav-3-28/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","point name","0.0" ,"BAV","AV:18","DEV:2062023","m198_1","#vav-3-28/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Run Request","30.0" ,"BAV","AV:13","DEV:2062023","sys_run_req_1","#vav-3-28/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Static Pressure 1 Setpoint","0.19 in H2O","BAV","AV:15","DEV:2062023","stat_press1_stpnt_1","#vav-3-28/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Supply Air Temp Setpoint","55.0 F" ,"BAV","AV:29","DEV:2062023","sa_setpt_1","#vav-3-28/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062023","sys_req_rntm_1","#vav-3-28/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Total Cool Request","2.0" ,"BAV","AV:31","DEV:2062023","total_cl_req_1","#vav-3-28/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062023","total_ht_req_1","#vav-3-28/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Airflow Request","is not","BBV","BV:1","DEV:2062023","air_request_1","#vav-3-28/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062023","occ_stat_1","#vav-3-28/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","OS Learning Inhibit","On","BBV","BV:15","DEV:2062023","osli_1","#vav-3-28/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","point name","On","BBV","BV:3","DEV:2062023","m128_1","#vav-3-28/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","point name","Off","BBV","BV:16","DEV:2062023","m269_1","#vav-3-28/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","point name","Off","BBV","BV:18","DEV:2062023","m303_1","#vav-3-28/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Run","On","BBV","BV:2","DEV:2062023","run_1","#vav-3-28/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Schedule","Occupied","BBV","BV:19","DEV:2062023","m274_1","#vav-3-28/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","DAT_HI","Normal","BALM","BV:5","DEV:2062023","dat_hi_1","#vav-3-28/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","DAT_LO","Normal","BALM","BV:10","DEV:2062023","dat_lo_1","#vav-3-28/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062023","ztmp_hi_2f_1","#vav-3-28/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062023","ztmp_hi_4f_1","#vav-3-28/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","HWV Leaky","Normal","BALM","BV:12","DEV:2062023","chwv_lk_1","#vav-3-28/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","HWV Leaky","Normal","BALM","BV:13","DEV:2062023","hwv_lk_1","#vav-3-28/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062023","ztmp_lo_2f_1","#vav-3-28/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062023","ztmp_lo_4f_1","#vav-3-28/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Moisture Detector","Normal","BALM","BV:14","DEV:2062023","moisture_1","#vav-3-28/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062023","ssp1_lo_1","#vav-3-28/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062023","ssp1_hi_1","#vav-3-28/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","ZCO2_HI","Normal","BALM","BV:17","DEV:2062023","zco2_hi_1","#vav-3-28/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062023","m312_1","#vav-3-28/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","BACnet PID / Setpoint","55.0" ,"BAV","AV:21","DEV:2062023","m312_setpt_1","#vav-3-28/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","BACnet PID / Input","60.4" ,"BAV","AV:22","DEV:2062023","m312_input_1","#vav-3-28/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062023","m312_pidout_1","#vav-3-28/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","BACnet PID","36.53 %","BPID","LOOP:2","DEV:2062023","m313_1","#vav-3-28/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","BACnet PID / Setpoint","55.0" ,"BAV","AV:24","DEV:2062023","m313_setpt_1","#vav-3-28/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","BACnet PID / Input","60.4" ,"BAV","AV:25","DEV:2062023","m313_input_1","#vav-3-28/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","BACnet PID / PID out","36.537075 %","BAV","AV:26","DEV:2062023","m313_pidout_1","#vav-3-28/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Flow Control","" ,"BAF","" ,"DEV:2062024","" ,"#vav-3-29/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Flow Control / Flow Input","508.0 cfm","BAI","AI:1","DEV:2062024","flow_input_1","#vav-3-29/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Zone Temp","" ,"BRS","" ,"DEV:2062024","" ,"#vav-3-29/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062024","zone_temp_1","#vav-3-29/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062024","override_time_remaining_1","#vav-3-29/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Discharge Temp","56.3 F" ,"BAI","AI:2","DEV:2062024","da_temp_1","#vav-3-29/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Duct SP","0.18 in H2O","BAI","AI:4","DEV:2062024","st_press_1","#vav-3-29/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062024","misc_input_1","#vav-3-29/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2062024","zone_co2_1","#vav-3-29/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Condensate Detector","Off","BBI","BI:1","DEV:2062024","m283_1","#vav-3-29/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","CW Valve","100.0 %","BAO","AO:1","DEV:2062024","cw_valve_1","#vav-3-29/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","HW Valve","0.0" ,"BFM","AO:2","DEV:2062024","hw_valve_1","#vav-3-29/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062024","cosi_1","#vav-3-29/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062024","clg_pct_1","#vav-3-29/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Cool Request","0.0" ,"BAV","AV:2","DEV:2062024","cool_request_1","#vav-3-29/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Cool Setpoint","50.0 F" ,"BAV","AV:27","DEV:2062024","cool_stpt_1","#vav-3-29/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Cool Stpt","50.0" ,"BAV","AV:3","DEV:2062024","clg_sp_1","#vav-3-29/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Damper Position","66.62 %","BAV","AV:10","DEV:2062024","dmpr_pos_1","#vav-3-29/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Duct 1 Setpoint","0.18 in H2O","BAV","AV:12","DEV:2062024","dsspt_1","#vav-3-29/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Heat Request","0.0" ,"BAV","AV:7","DEV:2062024","heat_request_1","#vav-3-29/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062024","heat_stpt_1","#vav-3-29/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062024","htg_sp_1","#vav-3-29/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062024","hosi_1","#vav-3-29/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062024","htg_pct_1","#vav-3-29/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062024","co2_stpt_1","#vav-3-29/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062024","min_dmpr_pos_1","#vav-3-29/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Mode","6.0" ,"BAV","AV:11","DEV:2062024","opr_mode_1","#vav-3-29/opr_mode"
