"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","point name","0.0" ,"BAV","AV:16","DEV:2062024","m111_1","#vav-3-29/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","point name","0.0" ,"BAV","AV:5","DEV:2062024","m156_1","#vav-3-29/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","point name","45.0" ,"BAV","AV:17","DEV:2062024","m197_1","#vav-3-29/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","point name","0.0" ,"BAV","AV:18","DEV:2062024","m198_1","#vav-3-29/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Run Request","30.0" ,"BAV","AV:13","DEV:2062024","sys_run_req_1","#vav-3-29/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Static Pressure 1 Setpoint","0.18 in H2O","BAV","AV:15","DEV:2062024","stat_press1_stpnt_1","#vav-3-29/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Supply Air Temp Setpoint","50.0 F" ,"BAV","AV:29","DEV:2062024","sa_setpt_1","#vav-3-29/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062024","sys_req_rntm_1","#vav-3-29/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Total Cool Request","2.0" ,"BAV","AV:31","DEV:2062024","total_cl_req_1","#vav-3-29/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062024","total_ht_req_1","#vav-3-29/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Airflow Request","is not","BBV","BV:1","DEV:2062024","air_request_1","#vav-3-29/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062024","occ_stat_1","#vav-3-29/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","OS Learning Inhibit","On","BBV","BV:15","DEV:2062024","osli_1","#vav-3-29/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","point name","On","BBV","BV:3","DEV:2062024","m128_1","#vav-3-29/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","point name","Off","BBV","BV:16","DEV:2062024","m269_1","#vav-3-29/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","point name","Off","BBV","BV:18","DEV:2062024","m303_1","#vav-3-29/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Run","On","BBV","BV:2","DEV:2062024","run_1","#vav-3-29/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Schedule","Occupied","BBV","BV:19","DEV:2062024","m274_1","#vav-3-29/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","DAT_HI","Alarm","BALM","BV:5","DEV:2062024","dat_hi_1","#vav-3-29/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","DAT_LO","Normal","BALM","BV:10","DEV:2062024","dat_lo_1","#vav-3-29/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062024","ztmp_hi_2f_1","#vav-3-29/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062024","ztmp_hi_4f_1","#vav-3-29/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","HWV Leaky","Normal","BALM","BV:12","DEV:2062024","chwv_lk_1","#vav-3-29/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","HWV Leaky","Alarm","BALM","BV:13","DEV:2062024","hwv_lk_1","#vav-3-29/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062024","ztmp_lo_2f_1","#vav-3-29/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062024","ztmp_lo_4f_1","#vav-3-29/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Moisture Detector","Normal","BALM","BV:14","DEV:2062024","moisture_1","#vav-3-29/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062024","ssp1_lo_1","#vav-3-29/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062024","ssp1_hi_1","#vav-3-29/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","ZCO2_HI","Normal","BALM","BV:17","DEV:2062024","zco2_hi_1","#vav-3-29/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062024","m312_1","#vav-3-29/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","BACnet PID / Setpoint","50.0" ,"BAV","AV:21","DEV:2062024","m312_setpt_1","#vav-3-29/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","BACnet PID / Input","56.3" ,"BAV","AV:22","DEV:2062024","m312_input_1","#vav-3-29/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062024","m312_pidout_1","#vav-3-29/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","BACnet PID","100.0 %","BPID","LOOP:2","DEV:2062024","m313_1","#vav-3-29/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","BACnet PID / Setpoint","50.0" ,"BAV","AV:24","DEV:2062024","m313_setpt_1","#vav-3-29/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","BACnet PID / Input","56.3" ,"BAV","AV:25","DEV:2062024","m313_input_1","#vav-3-29/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","BACnet PID / PID out","100.0 %","BAV","AV:26","DEV:2062024","m313_pidout_1","#vav-3-29/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Flow Control","" ,"BAF","" ,"DEV:2062025","" ,"#vav-3-30/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Flow Control / Flow Input","1197.0 cfm","BAI","AI:1","DEV:2062025","flow_input_1","#vav-3-30/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Zone Temp","" ,"BRS","" ,"DEV:2062025","" ,"#vav-3-30/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062025","zone_temp_1","#vav-3-30/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062025","override_time_remaining_1","#vav-3-30/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Discharge Temp","76.3 F" ,"BAI","AI:2","DEV:2062025","da_temp_1","#vav-3-30/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062025","st_press_1","#vav-3-30/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Elevator Control Temp","75.4 F" ,"BAI","AI:6","DEV:2062025","misc_input_1","#vav-3-30/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Elevator Control Room Zone Temp","75.0 F" ,"BAI","AI:5","DEV:2062025","zone_co2_1","#vav-3-30/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Condensate Detector","Off","BBI","BI:1","DEV:2062025","m283_1","#vav-3-30/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","CW Valve","0.0 %","BAO","AO:1","DEV:2062025","cw_valve_1","#vav-3-30/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","HW Valve","0.0" ,"BFM","AO:2","DEV:2062025","hw_valve_1","#vav-3-30/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062025","cosi_1","#vav-3-30/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062025","clg_pct_1","#vav-3-30/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Cool Request","0.0" ,"BAV","AV:2","DEV:2062025","cool_request_1","#vav-3-30/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062025","cool_stpt_1","#vav-3-30/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062025","clg_sp_1","#vav-3-30/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Damper Position","13.08 %","BAV","AV:10","DEV:2062025","dmpr_pos_1","#vav-3-30/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062025","dsspt_1","#vav-3-30/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Heat Request","0.0" ,"BAV","AV:7","DEV:2062025","heat_request_1","#vav-3-30/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062025","heat_stpt_1","#vav-3-30/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062025","htg_sp_1","#vav-3-30/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062025","hosi_1","#vav-3-30/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062025","htg_pct_1","#vav-3-30/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062025","co2_stpt_1","#vav-3-30/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062025","min_dmpr_pos_1","#vav-3-30/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Mode","6.0" ,"BAV","AV:11","DEV:2062025","opr_mode_1","#vav-3-30/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","point name","0.0" ,"BAV","AV:16","DEV:2062025","m111_1","#vav-3-30/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","point name","0.0" ,"BAV","AV:5","DEV:2062025","m156_1","#vav-3-30/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","point name","45.0" ,"BAV","AV:17","DEV:2062025","m197_1","#vav-3-30/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","point name","0.0" ,"BAV","AV:18","DEV:2062025","m198_1","#vav-3-30/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Run Request","30.0" ,"BAV","AV:13","DEV:2062025","sys_run_req_1","#vav-3-30/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062025","stat_press1_stpnt_1","#vav-3-30/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062025","sa_setpt_1","#vav-3-30/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062025","sys_req_rntm_1","#vav-3-30/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062025","total_cl_req_1","#vav-3-30/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062025","total_ht_req_1","#vav-3-30/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Airflow Request","is not","BBV","BV:1","DEV:2062025","air_request_1","#vav-3-30/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062025","occ_stat_1","#vav-3-30/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","OS Learning Inhibit","On","BBV","BV:15","DEV:2062025","osli_1","#vav-3-30/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","point name","On","BBV","BV:3","DEV:2062025","m128_1","#vav-3-30/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","point name","Off","BBV","BV:16","DEV:2062025","m269_1","#vav-3-30/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","point name","Off","BBV","BV:18","DEV:2062025","m303_1","#vav-3-30/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Run","On","BBV","BV:2","DEV:2062025","run_1","#vav-3-30/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Schedule","Occupied","BBV","BV:19","DEV:2062025","m274_1","#vav-3-30/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","DAT_HI","Normal","BALM","BV:5","DEV:2062025","dat_hi_1","#vav-3-30/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","DAT_LO","Normal","BALM","BV:10","DEV:2062025","dat_lo_1","#vav-3-30/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062025","ztmp_hi_2f_1","#vav-3-30/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062025","ztmp_hi_4f_1","#vav-3-30/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","HWV Leaky","Normal","BALM","BV:12","DEV:2062025","chwv_lk_1","#vav-3-30/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","HWV Leaky","Alarm","BALM","BV:13","DEV:2062025","hwv_lk_1","#vav-3-30/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062025","ztmp_lo_2f_1","#vav-3-30/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062025","ztmp_lo_4f_1","#vav-3-30/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Moisture Detector","Normal","BALM","BV:14","DEV:2062025","moisture_1","#vav-3-30/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062025","ssp1_lo_1","#vav-3-30/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062025","ssp1_hi_1","#vav-3-30/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","ZCO2_HI","Normal","BALM","BV:17","DEV:2062025","zco2_hi_1","#vav-3-30/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062025","m312_1","#vav-3-30/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062025","m312_setpt_1","#vav-3-30/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","BACnet PID / Input","76.3" ,"BAV","AV:22","DEV:2062025","m312_input_1","#vav-3-30/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062025","m312_pidout_1","#vav-3-30/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062025","m313_1","#vav-3-30/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062025","m313_setpt_1","#vav-3-30/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","BACnet PID / Input","76.3" ,"BAV","AV:25","DEV:2062025","m313_input_1","#vav-3-30/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062025","m313_pidout_1","#vav-3-30/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Flow Control","" ,"BAF","" ,"DEV:2062026","" ,"#vav-3-31/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Flow Control / Flow Input","263.0 cfm","BAI","AI:1","DEV:2062026","flow_input_1","#vav-3-31/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Zone Temp","" ,"BRS","" ,"DEV:2062026","" ,"#vav-3-31/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Zone Temp / Zone Temp","70.2 F" ,"BAI","AI:3","DEV:2062026","zone_temp_1","#vav-3-31/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062026","override_time_remaining_1","#vav-3-31/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Discharge Temp","73.8 F" ,"BAI","AI:2","DEV:2062026","da_temp_1","#vav-3-31/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062026","st_press_1","#vav-3-31/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062026","misc_input_1","#vav-3-31/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062026","zone_co2_1","#vav-3-31/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Condensate Detector","Off","BBI","BI:1","DEV:2062026","m283_1","#vav-3-31/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","CW Valve","0.0 %","BAO","AO:1","DEV:2062026","cw_valve_1","#vav-3-31/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","HW Valve","0.0" ,"BFM","AO:2","DEV:2062026","hw_valve_1","#vav-3-31/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062026","cosi_1","#vav-3-31/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062026","clg_pct_1","#vav-3-31/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Cool Request","0.0" ,"BAV","AV:2","DEV:2062026","cool_request_1","#vav-3-31/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062026","cool_stpt_1","#vav-3-31/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062026","clg_sp_1","#vav-3-31/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Damper Position","23.28 %","BAV","AV:10","DEV:2062026","dmpr_pos_1","#vav-3-31/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062026","dsspt_1","#vav-3-31/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Heat Request","0.0" ,"BAV","AV:7","DEV:2062026","heat_request_1","#vav-3-31/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062026","heat_stpt_1","#vav-3-31/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062026","htg_sp_1","#vav-3-31/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062026","hosi_1","#vav-3-31/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062026","htg_pct_1","#vav-3-31/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062026","co2_stpt_1","#vav-3-31/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062026","min_dmpr_pos_1","#vav-3-31/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Mode","6.0" ,"BAV","AV:11","DEV:2062026","opr_mode_1","#vav-3-31/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","point name","0.0" ,"BAV","AV:16","DEV:2062026","m111_1","#vav-3-31/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","point name","0.0" ,"BAV","AV:5","DEV:2062026","m156_1","#vav-3-31/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","point name","70.2" ,"BAV","AV:17","DEV:2062026","m197_1","#vav-3-31/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","point name","0.0" ,"BAV","AV:18","DEV:2062026","m198_1","#vav-3-31/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Run Request","30.0" ,"BAV","AV:13","DEV:2062026","sys_run_req_1","#vav-3-31/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062026","stat_press1_stpnt_1","#vav-3-31/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062026","sa_setpt_1","#vav-3-31/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062026","sys_req_rntm_1","#vav-3-31/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062026","total_cl_req_1","#vav-3-31/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062026","total_ht_req_1","#vav-3-31/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Airflow Request","is not","BBV","BV:1","DEV:2062026","air_request_1","#vav-3-31/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062026","occ_stat_1","#vav-3-31/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","OS Learning Inhibit","On","BBV","BV:15","DEV:2062026","osli_1","#vav-3-31/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","point name","On","BBV","BV:3","DEV:2062026","m128_1","#vav-3-31/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","point name","Off","BBV","BV:16","DEV:2062026","m269_1","#vav-3-31/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","point name","Off","BBV","BV:18","DEV:2062026","m303_1","#vav-3-31/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Run","On","BBV","BV:2","DEV:2062026","run_1","#vav-3-31/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Schedule","Occupied","BBV","BV:19","DEV:2062026","m274_1","#vav-3-31/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","DAT_HI","Normal","BALM","BV:5","DEV:2062026","dat_hi_1","#vav-3-31/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","DAT_LO","Normal","BALM","BV:10","DEV:2062026","dat_lo_1","#vav-3-31/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062026","ztmp_hi_2f_1","#vav-3-31/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062026","ztmp_hi_4f_1","#vav-3-31/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","HWV Leaky","Normal","BALM","BV:12","DEV:2062026","chwv_lk_1","#vav-3-31/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","HWV Leaky","Alarm","BALM","BV:13","DEV:2062026","hwv_lk_1","#vav-3-31/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062026","ztmp_lo_2f_1","#vav-3-31/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062026","ztmp_lo_4f_1","#vav-3-31/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Moisture Detector","Normal","BALM","BV:14","DEV:2062026","moisture_1","#vav-3-31/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062026","ssp1_lo_1","#vav-3-31/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062026","ssp1_hi_1","#vav-3-31/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","ZCO2_HI","Normal","BALM","BV:17","DEV:2062026","zco2_hi_1","#vav-3-31/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062026","m312_1","#vav-3-31/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062026","m312_setpt_1","#vav-3-31/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","BACnet PID / Input","73.8" ,"BAV","AV:22","DEV:2062026","m312_input_1","#vav-3-31/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062026","m312_pidout_1","#vav-3-31/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062026","m313_1","#vav-3-31/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062026","m313_setpt_1","#vav-3-31/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","BACnet PID / Input","73.8" ,"BAV","AV:25","DEV:2062026","m313_input_1","#vav-3-31/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062026","m313_pidout_1","#vav-3-31/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Flow Control","" ,"BAF","" ,"DEV:2062027","" ,"#vav-3-32/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Flow Control / Flow Input","191.0 cfm","BAI","AI:1","DEV:2062027","flow_input_1","#vav-3-32/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Zone Temp","" ,"BRS","" ,"DEV:2062027","" ,"#vav-3-32/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062027","zone_temp_1","#vav-3-32/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062027","override_time_remaining_1","#vav-3-32/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Discharge Temp","73.9 F" ,"BAI","AI:2","DEV:2062027","da_temp_1","#vav-3-32/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062027","st_press_1","#vav-3-32/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062027","misc_input_1","#vav-3-32/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062027","zone_co2_1","#vav-3-32/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Condensate Detector","Off","BBI","BI:1","DEV:2062027","m283_1","#vav-3-32/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","CW Valve","0.0 %","BAO","AO:1","DEV:2062027","cw_valve_1","#vav-3-32/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","HW Valve","0.0" ,"BFM","AO:2","DEV:2062027","hw_valve_1","#vav-3-32/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062027","cosi_1","#vav-3-32/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062027","clg_pct_1","#vav-3-32/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Cool Request","0.0" ,"BAV","AV:2","DEV:2062027","cool_request_1","#vav-3-32/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062027","cool_stpt_1","#vav-3-32/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062027","clg_sp_1","#vav-3-32/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Damper Position","41.0 %","BAV","AV:10","DEV:2062027","dmpr_pos_1","#vav-3-32/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062027","dsspt_1","#vav-3-32/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Heat Request","0.0" ,"BAV","AV:7","DEV:2062027","heat_request_1","#vav-3-32/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062027","heat_stpt_1","#vav-3-32/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062027","htg_sp_1","#vav-3-32/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062027","hosi_1","#vav-3-32/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062027","htg_pct_1","#vav-3-32/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062027","co2_stpt_1","#vav-3-32/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062027","min_dmpr_pos_1","#vav-3-32/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Mode","6.0" ,"BAV","AV:11","DEV:2062027","opr_mode_1","#vav-3-32/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","point name","0.0" ,"BAV","AV:16","DEV:2062027","m111_1","#vav-3-32/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","point name","0.0" ,"BAV","AV:5","DEV:2062027","m156_1","#vav-3-32/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","point name","45.0" ,"BAV","AV:17","DEV:2062027","m197_1","#vav-3-32/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","point name","0.0" ,"BAV","AV:18","DEV:2062027","m198_1","#vav-3-32/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Run Request","30.0" ,"BAV","AV:13","DEV:2062027","sys_run_req_1","#vav-3-32/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062027","stat_press1_stpnt_1","#vav-3-32/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062027","sa_setpt_1","#vav-3-32/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062027","sys_req_rntm_1","#vav-3-32/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062027","total_cl_req_1","#vav-3-32/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062027","total_ht_req_1","#vav-3-32/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Airflow Request","is not","BBV","BV:1","DEV:2062027","air_request_1","#vav-3-32/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062027","occ_stat_1","#vav-3-32/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","OS Learning Inhibit","On","BBV","BV:15","DEV:2062027","osli_1","#vav-3-32/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","point name","On","BBV","BV:3","DEV:2062027","m128_1","#vav-3-32/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","point name","Off","BBV","BV:16","DEV:2062027","m269_1","#vav-3-32/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","point name","Off","BBV","BV:18","DEV:2062027","m303_1","#vav-3-32/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Run","On","BBV","BV:2","DEV:2062027","run_1","#vav-3-32/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Schedule","Occupied","BBV","BV:19","DEV:2062027","m274_1","#vav-3-32/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","DAT_HI","Normal","BALM","BV:5","DEV:2062027","dat_hi_1","#vav-3-32/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","DAT_LO","Normal","BALM","BV:10","DEV:2062027","dat_lo_1","#vav-3-32/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062027","ztmp_hi_2f_1","#vav-3-32/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062027","ztmp_hi_4f_1","#vav-3-32/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","HWV Leaky","Normal","BALM","BV:12","DEV:2062027","chwv_lk_1","#vav-3-32/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","HWV Leaky","Alarm","BALM","BV:13","DEV:2062027","hwv_lk_1","#vav-3-32/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062027","ztmp_lo_2f_1","#vav-3-32/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062027","ztmp_lo_4f_1","#vav-3-32/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Moisture Detector","Normal","BALM","BV:14","DEV:2062027","moisture_1","#vav-3-32/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062027","ssp1_lo_1","#vav-3-32/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062027","ssp1_hi_1","#vav-3-32/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","ZCO2_HI","Normal","BALM","BV:17","DEV:2062027","zco2_hi_1","#vav-3-32/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062027","m312_1","#vav-3-32/m312"
