"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062027","m312_setpt_1","#vav-3-32/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","BACnet PID / Input","74.0" ,"BAV","AV:22","DEV:2062027","m312_input_1","#vav-3-32/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062027","m312_pidout_1","#vav-3-32/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062027","m313_1","#vav-3-32/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062027","m313_setpt_1","#vav-3-32/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","BACnet PID / Input","74.0" ,"BAV","AV:25","DEV:2062027","m313_input_1","#vav-3-32/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062027","m313_pidout_1","#vav-3-32/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Flow Control","" ,"BAF","" ,"DEV:2062028","" ,"#vav-3-33/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Flow Control / Flow Input","455.0 cfm","BAI","AI:1","DEV:2062028","flow_input_1","#vav-3-33/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Zone Temp","" ,"BRS","" ,"DEV:2062028","" ,"#vav-3-33/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062028","zone_temp_1","#vav-3-33/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062028","override_time_remaining_1","#vav-3-33/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Discharge Temp","57.1 F" ,"BAI","AI:2","DEV:2062028","da_temp_1","#vav-3-33/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Duct SP","0.16 in H2O","BAI","AI:4","DEV:2062028","st_press_1","#vav-3-33/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062028","misc_input_1","#vav-3-33/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062028","zone_co2_1","#vav-3-33/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Condensate Detector","Off","BBI","BI:1","DEV:2062028","m283_1","#vav-3-33/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","CW Valve","37.4 %","BAO","AO:1","DEV:2062028","cw_valve_1","#vav-3-33/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","HW Valve","0.0" ,"BFM","AO:2","DEV:2062028","hw_valve_1","#vav-3-33/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062028","cosi_1","#vav-3-33/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062028","clg_pct_1","#vav-3-33/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Cool Request","0.0" ,"BAV","AV:2","DEV:2062028","cool_request_1","#vav-3-33/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Cool Setpoint","59.0 F" ,"BAV","AV:27","DEV:2062028","cool_stpt_1","#vav-3-33/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Cool Stpt","59.0" ,"BAV","AV:3","DEV:2062028","clg_sp_1","#vav-3-33/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Damper Position","36.24 %","BAV","AV:10","DEV:2062028","dmpr_pos_1","#vav-3-33/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062028","dsspt_1","#vav-3-33/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Heat Request","0.0" ,"BAV","AV:7","DEV:2062028","heat_request_1","#vav-3-33/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062028","heat_stpt_1","#vav-3-33/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062028","htg_sp_1","#vav-3-33/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062028","hosi_1","#vav-3-33/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062028","htg_pct_1","#vav-3-33/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062028","co2_stpt_1","#vav-3-33/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062028","min_dmpr_pos_1","#vav-3-33/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Mode","6.0" ,"BAV","AV:11","DEV:2062028","opr_mode_1","#vav-3-33/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","point name","0.0" ,"BAV","AV:16","DEV:2062028","m111_1","#vav-3-33/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","point name","0.0" ,"BAV","AV:5","DEV:2062028","m156_1","#vav-3-33/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","point name","45.0" ,"BAV","AV:17","DEV:2062028","m197_1","#vav-3-33/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","point name","0.0" ,"BAV","AV:18","DEV:2062028","m198_1","#vav-3-33/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Run Request","30.0" ,"BAV","AV:13","DEV:2062028","sys_run_req_1","#vav-3-33/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062028","stat_press1_stpnt_1","#vav-3-33/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Supply Air Temp Setpoint","59.0 F" ,"BAV","AV:29","DEV:2062028","sa_setpt_1","#vav-3-33/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062028","sys_req_rntm_1","#vav-3-33/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Total Cool Request","3.0" ,"BAV","AV:31","DEV:2062028","total_cl_req_1","#vav-3-33/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062028","total_ht_req_1","#vav-3-33/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Airflow Request","is not","BBV","BV:1","DEV:2062028","air_request_1","#vav-3-33/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062028","occ_stat_1","#vav-3-33/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","OS Learning Inhibit","On","BBV","BV:15","DEV:2062028","osli_1","#vav-3-33/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","point name","On","BBV","BV:3","DEV:2062028","m128_1","#vav-3-33/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","point name","Off","BBV","BV:16","DEV:2062028","m269_1","#vav-3-33/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","point name","Off","BBV","BV:18","DEV:2062028","m303_1","#vav-3-33/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Run","On","BBV","BV:2","DEV:2062028","run_1","#vav-3-33/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Schedule","Occupied","BBV","BV:19","DEV:2062028","m274_1","#vav-3-33/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","DAT_HI","Normal","BALM","BV:5","DEV:2062028","dat_hi_1","#vav-3-33/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","DAT_LO","Normal","BALM","BV:10","DEV:2062028","dat_lo_1","#vav-3-33/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062028","ztmp_hi_2f_1","#vav-3-33/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062028","ztmp_hi_4f_1","#vav-3-33/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","HWV Leaky","Normal","BALM","BV:12","DEV:2062028","chwv_lk_1","#vav-3-33/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","HWV Leaky","Normal","BALM","BV:13","DEV:2062028","hwv_lk_1","#vav-3-33/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062028","ztmp_lo_2f_1","#vav-3-33/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062028","ztmp_lo_4f_1","#vav-3-33/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Moisture Detector","Normal","BALM","BV:14","DEV:2062028","moisture_1","#vav-3-33/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062028","ssp1_lo_1","#vav-3-33/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062028","ssp1_hi_1","#vav-3-33/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","ZCO2_HI","Normal","BALM","BV:17","DEV:2062028","zco2_hi_1","#vav-3-33/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062028","m312_1","#vav-3-33/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","BACnet PID / Setpoint","59.0" ,"BAV","AV:21","DEV:2062028","m312_setpt_1","#vav-3-33/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","BACnet PID / Input","56.7" ,"BAV","AV:22","DEV:2062028","m312_input_1","#vav-3-33/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062028","m312_pidout_1","#vav-3-33/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","BACnet PID","34.38 %","BPID","LOOP:2","DEV:2062028","m313_1","#vav-3-33/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","BACnet PID / Setpoint","59.0" ,"BAV","AV:24","DEV:2062028","m313_setpt_1","#vav-3-33/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","BACnet PID / Input","56.7" ,"BAV","AV:25","DEV:2062028","m313_input_1","#vav-3-33/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","BACnet PID / PID out","34.018456 %","BAV","AV:26","DEV:2062028","m313_pidout_1","#vav-3-33/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Flow Control","" ,"BAF","" ,"DEV:2062029","" ,"#vav-3-34/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Flow Control / Flow Input","498.0 cfm","BAI","AI:1","DEV:2062029","flow_input_1","#vav-3-34/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Zone Temp","" ,"BRS","" ,"DEV:2062029","" ,"#vav-3-34/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Zone Temp / Zone Temp","75.9 F" ,"BAI","AI:3","DEV:2062029","zone_temp_1","#vav-3-34/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062029","override_time_remaining_1","#vav-3-34/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Discharge Temp","67.1 F" ,"BAI","AI:2","DEV:2062029","da_temp_1","#vav-3-34/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Duct SP","0.0 in H2O","BAI","AI:4","DEV:2062029","st_press_1","#vav-3-34/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Zone CO2","316.3 ppm","BAI","AI:5","DEV:2062029","zone_co2_1","#vav-3-34/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Condensate Detector","Off","BBI","BI:1","DEV:2062029","m283_1","#vav-3-34/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","CW Valve","63.5 %","BAO","AO:1","DEV:2062029","cw_valve_1","#vav-3-34/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","HW Valve","0.0" ,"BFM","AO:2","DEV:2062029","hw_valve_1","#vav-3-34/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","AHU OA/Econ Control","0.0" ,"BAV","AV:21","DEV:2062029","m369_1","#vav-3-34/m369"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062029","cosi_1","#vav-3-34/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Clg Pct","16.99" ,"BAV","AV:1","DEV:2062029","clg_pct_1","#vav-3-34/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","CO2 Setpoint","1000.0 ppm","BAV","AV:20","DEV:2062029","co2_stpt_1","#vav-3-34/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Cool Request","0.0" ,"BAV","AV:2","DEV:2062029","cool_request_1","#vav-3-34/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Cool Stpt","76.05" ,"BAV","AV:3","DEV:2062029","clg_sp_1","#vav-3-34/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Damper Position","28.03 %","BAV","AV:10","DEV:2062029","dmpr_pos_1","#vav-3-34/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Duct 1 Setpoint","0.15 in H2O","BAV","AV:11","DEV:2062029","dsspt_1","#vav-3-34/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Heat Request","0.0" ,"BAV","AV:7","DEV:2062029","heat_request_1","#vav-3-34/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Heat Stpt","72.05" ,"BAV","AV:8","DEV:2062029","htg_sp_1","#vav-3-34/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062029","hosi_1","#vav-3-34/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062029","htg_pct_1","#vav-3-34/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Minimum Damper Position","10.0 %","BAV","AV:13","DEV:2062029","min_dmpr_pos_1","#vav-3-34/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Mode","6.0" ,"BAV","AV:12","DEV:2062029","opr_mode_1","#vav-3-34/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","point name","0.0" ,"BAV","AV:16","DEV:2062029","m111_1","#vav-3-34/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","point name","0.0" ,"BAV","AV:5","DEV:2062029","m156_1","#vav-3-34/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","point name","75.9" ,"BAV","AV:17","DEV:2062029","m197_1","#vav-3-34/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","point name","0.0" ,"BAV","AV:18","DEV:2062029","m198_1","#vav-3-34/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Run Request","30.0" ,"BAV","AV:14","DEV:2062029","sys_run_req_1","#vav-3-34/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062029","stat_press1_stpnt_1","#vav-3-34/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Airflow Request","is not","BBV","BV:1","DEV:2062029","air_request_1","#vav-3-34/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","OS Learning Inhibit","On","BBV","BV:15","DEV:2062029","osli_1","#vav-3-34/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","point name","On","BBV","BV:3","DEV:2062029","m128_1","#vav-3-34/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","point name","On","BBV","BV:16","DEV:2062029","m269_1","#vav-3-34/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","point name","Off","BBV","BV:18","DEV:2062029","m303_1","#vav-3-34/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Run","On","BBV","BV:2","DEV:2062029","run_1","#vav-3-34/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Schedule","Occupied","BBV","BV:19","DEV:2062029","m274_1","#vav-3-34/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","DAT_HI","Normal","BALM","BV:5","DEV:2062029","dat_hi_1","#vav-3-34/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","DAT_LO","Normal","BALM","BV:10","DEV:2062029","dat_lo_1","#vav-3-34/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062029","ztmp_hi_2f_1","#vav-3-34/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062029","ztmp_hi_4f_1","#vav-3-34/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","HWV Leaky","Normal","BALM","BV:12","DEV:2062029","chwv_lk_1","#vav-3-34/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","HWV Leaky","Normal","BALM","BV:13","DEV:2062029","hwv_lk_1","#vav-3-34/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062029","ztmp_lo_2f_1","#vav-3-34/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062029","ztmp_lo_4f_1","#vav-3-34/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Moisture Detector","Normal","BALM","BV:14","DEV:2062029","moisture_1","#vav-3-34/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062029","ssp1_lo_1","#vav-3-34/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","SA Static Press 1 Low Prs","Alarm","BALM","BV:11","DEV:2062029","ssp1_hi_1","#vav-3-34/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","ZCO2","Normal","BALM","BV:17","DEV:2062029","zco2_1","#vav-3-34/zco2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Flow Control","" ,"BAF","" ,"DEV:2062030","" ,"#vav-3-35/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Flow Control / Flow Input","203.0 cfm","BAI","AI:1","DEV:2062030","flow_input_1","#vav-3-35/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Zone Temp","" ,"BRS","" ,"DEV:2062030","" ,"#vav-3-35/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Zone Temp / Zone Temp","73.5 F" ,"BAI","AI:3","DEV:2062030","zone_temp_1","#vav-3-35/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062030","override_time_remaining_1","#vav-3-35/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Discharge Temp","74.0 F" ,"BAI","AI:2","DEV:2062030","da_temp_1","#vav-3-35/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Duct SP","0.1 in H2O","BAI","AI:4","DEV:2062030","st_press_1","#vav-3-35/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062030","misc_input_1","#vav-3-35/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062030","zone_co2_1","#vav-3-35/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Condensate Detector","Off","BBI","BI:1","DEV:2062030","m283_1","#vav-3-35/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","CW Valve","0.0 %","BAO","AO:1","DEV:2062030","cw_valve_1","#vav-3-35/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","HW Valve","0.0" ,"BFM","AO:2","DEV:2062030","hw_valve_1","#vav-3-35/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062030","cosi_1","#vav-3-35/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062030","clg_pct_1","#vav-3-35/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Cool Request","0.0" ,"BAV","AV:2","DEV:2062030","cool_request_1","#vav-3-35/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062030","cool_stpt_1","#vav-3-35/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062030","clg_sp_1","#vav-3-35/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Damper Position","47.26 %","BAV","AV:10","DEV:2062030","dmpr_pos_1","#vav-3-35/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Duct 1 Setpoint","0.1 in H2O","BAV","AV:12","DEV:2062030","dsspt_1","#vav-3-35/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Heat Request","0.0" ,"BAV","AV:7","DEV:2062030","heat_request_1","#vav-3-35/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062030","heat_stpt_1","#vav-3-35/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062030","htg_sp_1","#vav-3-35/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062030","hosi_1","#vav-3-35/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062030","htg_pct_1","#vav-3-35/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062030","co2_stpt_1","#vav-3-35/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062030","min_dmpr_pos_1","#vav-3-35/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Mode","6.0" ,"BAV","AV:11","DEV:2062030","opr_mode_1","#vav-3-35/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","point name","0.0" ,"BAV","AV:16","DEV:2062030","m111_1","#vav-3-35/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","point name","0.0" ,"BAV","AV:5","DEV:2062030","m156_1","#vav-3-35/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","point name","73.5" ,"BAV","AV:17","DEV:2062030","m197_1","#vav-3-35/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","point name","0.0" ,"BAV","AV:18","DEV:2062030","m198_1","#vav-3-35/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Run Request","30.0" ,"BAV","AV:13","DEV:2062030","sys_run_req_1","#vav-3-35/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Static Pressure 1 Setpoint","0.1 in H2O","BAV","AV:15","DEV:2062030","stat_press1_stpnt_1","#vav-3-35/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062030","sa_setpt_1","#vav-3-35/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062030","sys_req_rntm_1","#vav-3-35/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062030","total_cl_req_1","#vav-3-35/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062030","total_ht_req_1","#vav-3-35/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Airflow Request","is not","BBV","BV:1","DEV:2062030","air_request_1","#vav-3-35/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062030","occ_stat_1","#vav-3-35/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","OS Learning Inhibit","On","BBV","BV:15","DEV:2062030","osli_1","#vav-3-35/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","point name","On","BBV","BV:3","DEV:2062030","m128_1","#vav-3-35/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","point name","Off","BBV","BV:16","DEV:2062030","m269_1","#vav-3-35/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","point name","Off","BBV","BV:18","DEV:2062030","m303_1","#vav-3-35/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Run","On","BBV","BV:2","DEV:2062030","run_1","#vav-3-35/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Schedule","Occupied","BBV","BV:19","DEV:2062030","m274_1","#vav-3-35/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","DAT_HI","Normal","BALM","BV:5","DEV:2062030","dat_hi_1","#vav-3-35/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","DAT_LO","Normal","BALM","BV:10","DEV:2062030","dat_lo_1","#vav-3-35/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062030","ztmp_hi_2f_1","#vav-3-35/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062030","ztmp_hi_4f_1","#vav-3-35/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","HWV Leaky","Normal","BALM","BV:12","DEV:2062030","chwv_lk_1","#vav-3-35/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","HWV Leaky","Alarm","BALM","BV:13","DEV:2062030","hwv_lk_1","#vav-3-35/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062030","ztmp_lo_2f_1","#vav-3-35/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062030","ztmp_lo_4f_1","#vav-3-35/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","Moisture Detector","Normal","BALM","BV:14","DEV:2062030","moisture_1","#vav-3-35/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062030","ssp1_lo_1","#vav-3-35/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062030","ssp1_hi_1","#vav-3-35/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","ZCO2_HI","Normal","BALM","BV:17","DEV:2062030","zco2_hi_1","#vav-3-35/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062030","m312_1","#vav-3-35/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062030","m312_setpt_1","#vav-3-35/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","BACnet PID / Input","74.0" ,"BAV","AV:22","DEV:2062030","m312_input_1","#vav-3-35/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062030","m312_pidout_1","#vav-3-35/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062030","m313_1","#vav-3-35/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062030","m313_setpt_1","#vav-3-35/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","BACnet PID / Input","74.0" ,"BAV","AV:25","DEV:2062030","m313_input_1","#vav-3-35/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Engineering 315, Reception 315A VAV-3-35","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062030","m313_pidout_1","#vav-3-35/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Flow Control","" ,"BAF","" ,"DEV:2062031","" ,"#vav-3-36/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Flow Control / Flow Input","675.0 cfm","BAI","AI:1","DEV:2062031","flow_input_1","#vav-3-36/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Zone Temp","" ,"BRS","" ,"DEV:2062031","" ,"#vav-3-36/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062031","zone_temp_1","#vav-3-36/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062031","override_time_remaining_1","#vav-3-36/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Discharge Temp","74.7 F" ,"BAI","AI:2","DEV:2062031","da_temp_1","#vav-3-36/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Duct SP","0.2 in H2O","BAI","AI:4","DEV:2062031","st_press_1","#vav-3-36/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062031","misc_input_1","#vav-3-36/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062031","zone_co2_1","#vav-3-36/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Condensate Detector","Off","BBI","BI:1","DEV:2062031","m283_1","#vav-3-36/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","CW Valve","0.0 %","BAO","AO:1","DEV:2062031","cw_valve_1","#vav-3-36/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","HW Valve","0.0" ,"BFM","AO:2","DEV:2062031","hw_valve_1","#vav-3-36/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062031","cosi_1","#vav-3-36/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Clg Pct","100.0" ,"BAV","AV:1","DEV:2062031","clg_pct_1","#vav-3-36/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Cool Request","3.0" ,"BAV","AV:2","DEV:2062031","cool_request_1","#vav-3-36/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Cool Setpoint","61.0 F" ,"BAV","AV:27","DEV:2062031","cool_stpt_1","#vav-3-36/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Cool Stpt","61.0" ,"BAV","AV:3","DEV:2062031","clg_sp_1","#vav-3-36/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Damper Position","28.25 %","BAV","AV:10","DEV:2062031","dmpr_pos_1","#vav-3-36/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Duct 1 Setpoint","0.2 in H2O","BAV","AV:12","DEV:2062031","dsspt_1","#vav-3-36/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Heat Request","0.0" ,"BAV","AV:7","DEV:2062031","heat_request_1","#vav-3-36/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Heat Setpoint","90.0 F" ,"BAV","AV:28","DEV:2062031","heat_stpt_1","#vav-3-36/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Heat Stpt","90.0" ,"BAV","AV:8","DEV:2062031","htg_sp_1","#vav-3-36/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062031","hosi_1","#vav-3-36/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062031","htg_pct_1","#vav-3-36/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062031","co2_stpt_1","#vav-3-36/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062031","min_dmpr_pos_1","#vav-3-36/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Mode","6.0" ,"BAV","AV:11","DEV:2062031","opr_mode_1","#vav-3-36/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","point name","0.0" ,"BAV","AV:16","DEV:2062031","m111_1","#vav-3-36/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","point name","0.0" ,"BAV","AV:5","DEV:2062031","m156_1","#vav-3-36/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","point name","45.0" ,"BAV","AV:17","DEV:2062031","m197_1","#vav-3-36/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","point name","0.0" ,"BAV","AV:18","DEV:2062031","m198_1","#vav-3-36/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Run Request","30.0" ,"BAV","AV:13","DEV:2062031","sys_run_req_1","#vav-3-36/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Static Pressure 1 Setpoint","0.2 in H2O","BAV","AV:15","DEV:2062031","stat_press1_stpnt_1","#vav-3-36/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305A, 310A-C, 315E-G VAV-3-36","Supply Air Temp Setpoint","61.0 F" ,"BAV","AV:29","DEV:2062031","sa_setpt_1","#vav-3-36/sa_setpt"
