"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-13 Rm 430A","LowDischargeAlarm","Normal","BBV","BV:2444","DEV:220602","lowdischargealarm_27","#ac-13/lowdischargealarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-13 Rm 430A","LowHumidityWarning","Normal","BBV","BV:2445","DEV:220602","lowhumiditywarning_27","#ac-13/lowhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-13 Rm 430A","LowTemperatureWarning","Normal","BBV","BV:2446","DEV:220602","lowtemperaturewarning_27","#ac-13/lowtemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-13 Rm 430A","LowVoltage","Normal","BBV","BV:2542","DEV:220602","lowvoltage_27","#ac-13/lowvoltage"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-13 Rm 430A","ManualOverride","On","BBV","BV:2544","DEV:220602","manualoverride_27","#ac-13/manualoverride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-13 Rm 430A","NoWaterFlow","Off","BBV","BV:2546","DEV:220602","nowaterflow_27","#ac-13/nowaterflow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-13 Rm 430A","Schedule","Occupied","BBV","BV:2447","DEV:220602","schedule_27","#ac-13/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-13 Rm 430A","TemperatureSensorProblem","False","BBV","BV:2553","DEV:220602","temperaturesensorproblem_27","#ac-13/temperaturesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-13 Rm 430A","UnitInStandbyHeldOff","False","BBV","BV:2554","DEV:220602","unitinstandbyheldoff_27","#ac-13/unitinstandbyheldoff"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-13 Rm 430A","COMM_ERR","Off","BALM","BV:2555","DEV:220602","comerror_27","#ac-13/comerror"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-13 Rm 430A","ZTMP_HI","Normal","BALM","BV:2449","DEV:220602","ztmp_hi_27","#ac-13/ztmp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-13 Rm 430A","ZTMP_LO","Normal","BALM","BV:2451","DEV:220602","ztmp_lo_27","#ac-13/ztmp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","BlowerRuntime","34.0 hr","BAV","AV:1177","DEV:220602","blowerruntime_28","#ac-14/blowerruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","ChilledWaterRuntime","0.0 hr","BAV","AV:1180","DEV:220602","chilledwaterruntime_28","#ac-14/chilledwaterruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HighHumidity","80.0 %rh","BAV","AV:699","DEV:220602","highhumidity_28","#ac-14/highhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HighHumidLimit","80.0 %rh","BAV","AV:700","DEV:220602","highhumidlimit_28","#ac-14/highhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HighHumidLimit","80.0" ,"BAV","AV:702","DEV:220602","highhumidlimit__28","#ac-14/highhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HighTemperature","80.0 F" ,"BAV","AV:1199","DEV:220602","hightemperature_28","#ac-14/hightemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HighTempLimit","80.0 F" ,"BAV","AV:703","DEV:220602","hightemplimit_28","#ac-14/hightemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HighTempLimit","80.0" ,"BAV","AV:705","DEV:220602","hightemplimit__28","#ac-14/hightemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HumidDeadband","4.0 %rh","BAV","AV:706","DEV:220602","humiddeadband_28","#ac-14/humiddeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HumidDeadband","4.0" ,"BAV","AV:707","DEV:220602","humiddeadband__28","#ac-14/humiddeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HumidifierValve","0.0 %","BAV","AV:709","DEV:220602","humidifiervalve_28","#ac-14/humidifiervalve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","Humidity","36.0 %rh","BAV","AV:1207","DEV:220602","humidity_28","#ac-14/humidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HumidRuntime","0.0 hr","BAV","AV:710","DEV:220602","humidruntime_28","#ac-14/humidruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HumidSetpoint","40.0 %rh","BAV","AV:711","DEV:220602","humidsetpoint_28","#ac-14/humidsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HumidSetpoint","40.0" ,"BAV","AV:712","DEV:220602","humidsetpoint__28","#ac-14/humidsetpoint_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","LowHumidity","30.0 %rh","BAV","AV:715","DEV:220602","lowhumidity_28","#ac-14/lowhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","LowHumidLimit","30.0 %rh","BAV","AV:716","DEV:220602","lowhumidlimit_28","#ac-14/lowhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","LowHumidLimit","30.0" ,"BAV","AV:717","DEV:220602","lowhumidlimit__28","#ac-14/lowhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","LowTemperature","64.0 F" ,"BAV","AV:718","DEV:220602","lowtemperature_28","#ac-14/lowtemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","LowTempLimit","64.0 F" ,"BAV","AV:719","DEV:220602","lowtemplimit_28","#ac-14/lowtemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","LowTempLimit","64.0" ,"BAV","AV:720","DEV:220602","lowtemplimit__28","#ac-14/lowtemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","ReturnTemperature","69.3 F" ,"BAV","AV:1229","DEV:220602","returntemperature_28","#ac-14/returntemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","StartDelay","5.0 sec","BAV","AV:721","DEV:220602","startdelay_28","#ac-14/startdelay"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","StartDelay","5.0" ,"BAV","AV:1234","DEV:220602","startdelay__28","#ac-14/startdelay_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","TempDeadband","4.0 F" ,"BAV","AV:1235","DEV:220602","tempdeadband_28","#ac-14/tempdeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","TempDeadband","4.0" ,"BAV","AV:1236","DEV:220602","tempdeadband__28","#ac-14/tempdeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","TempSetpoint","72.0 F" ,"BAV","AV:1238","DEV:220602","tempsetpoint_28","#ac-14/tempsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","CoolingHeld","Off","BBV","BV:2453","DEV:220602","coolingheld_28","#ac-14/coolingheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","CoolingHeld","No","BBV","BV:2560","DEV:220602","coolingheld__28","#ac-14/coolingheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","CoolingInhibit","Off","BBV","BV:2561","DEV:220602","coolinginhibit_28","#ac-14/coolinginhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","DischargeSensorProblem","False","BBV","BV:2455","DEV:220602","dischargesensorproblem_28","#ac-14/dischargesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HighCondensate","Off","BBV","BV:2575","DEV:220602","highcondensate_28","#ac-14/highcondensate"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HighHumidityWarning","Normal","BBV","BV:2458","DEV:220602","highhumiditywarning_28","#ac-14/highhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HighTemperatureWarning","Normal","BBV","BV:2463","DEV:220602","hightemperaturewarning_28","#ac-14/hightemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","Humidification","Off","BBV","BV:2578","DEV:220602","humidification_28","#ac-14/humidification"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HumidificationHeld","Off","BBV","BV:2464","DEV:220602","humidificationheld_28","#ac-14/humidificationheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HumidificationHeld","No","BBV","BV:2465","DEV:220602","humidificationheld__28","#ac-14/humidificationheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HumidificationInhibit","Off","BBV","BV:2466","DEV:220602","humidificationinhibit_28","#ac-14/humidificationinhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HumidificationInhibited","Off","BBV","BV:2467","DEV:220602","humidificationinhibited_28","#ac-14/humidificationinhibited"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HumidifierProblem","Off","BBV","BV:2468","DEV:220602","humidifierproblem_28","#ac-14/humidifierproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","HumiditySensorProblem","False","BBV","BV:2469","DEV:220602","humiditysensorproblem_28","#ac-14/humiditysensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","LowDischargeAlarm","Normal","BBV","BV:2470","DEV:220602","lowdischargealarm_28","#ac-14/lowdischargealarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","LowHumidityWarning","Normal","BBV","BV:2471","DEV:220602","lowhumiditywarning_28","#ac-14/lowhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","LowTemperatureWarning","Normal","BBV","BV:2472","DEV:220602","lowtemperaturewarning_28","#ac-14/lowtemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","LowVoltage","Normal","BBV","BV:2589","DEV:220602","lowvoltage_28","#ac-14/lowvoltage"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","ManualOverride","On","BBV","BV:2591","DEV:220602","manualoverride_28","#ac-14/manualoverride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","NoWaterFlow","Off","BBV","BV:2593","DEV:220602","nowaterflow_28","#ac-14/nowaterflow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","Schedule","Occupied","BBV","BV:2473","DEV:220602","schedule_28","#ac-14/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","TemperatureSensorProblem","False","BBV","BV:2600","DEV:220602","temperaturesensorproblem_28","#ac-14/temperaturesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","UnitInStandbyHeldOff","False","BBV","BV:2601","DEV:220602","unitinstandbyheldoff_28","#ac-14/unitinstandbyheldoff"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","COMM_ERR","Off","BALM","BV:2602","DEV:220602","comerror_28","#ac-14/comerror"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","ZTMP_HI","Normal","BALM","BV:2474","DEV:220602","ztmp_hi_28","#ac-14/ztmp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AC-14 Rm-410A","ZTMP_LO","Normal","BALM","BV:2475","DEV:220602","ztmp_lo_28","#ac-14/ztmp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Duct SP AHU","4.48 in H2O","BAI","AI:1","DEV:220622","st_press1_1","#ahu-1_0206/st_press1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Final Filter Diff. Press.","0.35 in H2O","BAI","AI:2","DEV:220622","ffilter_dp_1","#ahu-1_0206/ffilter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","OA Temp","54.8 F" ,"BAI","AI:3","DEV:220622","oa_temperature_1","#ahu-1_0206/oa_temperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Pre-Filter Diff. Press.","0.05 in H2O","BAI","AI:4","DEV:220622","pfilter_dp_1","#ahu-1_0206/pfilter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan A Velocity Pressure","8.567 ft/min","BAI","AI:5","DEV:220622","sf1_vel_press_1","#ahu-1_0206/sf1_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan B Velocity Pressure","3.4190001 ft/min","BAI","AI:6","DEV:220622","sf2_vel_press_1","#ahu-1_0206/sf2_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan C Velocity Pressure","3.9890003 ft/min","BAI","AI:7","DEV:220622","sf3_vel_press_1","#ahu-1_0206/sf3_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan D Velocity Pressure","-1.243 ft/min","BAI","AI:8","DEV:220622","sf4_vel_press_1","#ahu-1_0206/sf4_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Spare","0.0 F" ,"BAI","AI:10","DEV:220622","misc_1_1","#ahu-1_0206/misc_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Temp","59.2 F" ,"BAI","AI:9","DEV:220622","sa_temp_1","#ahu-1_0206/sa_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Hi Static","Off","BBI","BI:1","DEV:220622","hi_static_sw_1","#ahu-1_0206/hi_static_sw"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","SA Smoke Detector","Off","BBI","BI:2","DEV:220622","smoke_detect_sa_1","#ahu-1_0206/smoke_detect_sa"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan A Status","On","BBI","BI:7","DEV:220622","sfan1_status_1","#ahu-1_0206/sfan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan A VFD Fault","Off","BBI","BI:8","DEV:220622","sfan1_fault_1","#ahu-1_0206/sfan1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan B Status","On","BBI","BI:9","DEV:220622","sfan2_status_1","#ahu-1_0206/sfan2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan B VFD Fault","Off","BBI","BI:10","DEV:220622","sfan2_fault_1","#ahu-1_0206/sfan2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan C Status","On","BBI","BI:11","DEV:220622","sfan3_status_1","#ahu-1_0206/sfan3_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan C VFD Fault","Off","BBI","BI:12","DEV:220622","sfan3_fault_1","#ahu-1_0206/sfan3_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan D Status","On","BBI","BI:13","DEV:220622","sfan4_status_1","#ahu-1_0206/sfan4_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan D VFD Fault","Off","BBI","BI:14","DEV:220622","sfan4_fault_1","#ahu-1_0206/sfan4_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","SF A VFD Speed Output","100.0 %","BAO","AO:1","DEV:220622","sf1_vfd_spd_out_1","#ahu-1_0206/sf1_vfd_spd_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan A Isolation Dampers","On","BBO","BO:1","DEV:220622","sfan1_iso_1","#ahu-1_0206/sfan1_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan B Isolation Dampers","On","BBO","BO:2","DEV:220622","sfan2_iso_1","#ahu-1_0206/sfan2_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan C Isolation Dampers","On","BBO","BO:3","DEV:220622","sfan3_iso_1","#ahu-1_0206/sfan3_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan D Isolation Dampers","On","BBO","BO:4","DEV:220622","sfan4_iso_1","#ahu-1_0206/sfan4_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Sup Fan Hi Static Reset","Off","BBO","BO:6","DEV:220622","sfan_hi_stat_rst_out_1","#ahu-1_0206/sfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","OSA Filtered","55.32" ,"BAV","AV:4","DEV:220622","oa_temperature_a_1","#ahu-1_0206/oa_temperature_a"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","point name","1.0" ,"BAV","AV:2","DEV:220622","fnl_dp_100_1","#ahu-1_0206/fnl_dp_100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","point name","59.2" ,"BAV","AV:1","DEV:220622","m300_1","#ahu-1_0206/m300"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","point name","0.0" ,"BAV","AV:22","DEV:220622","m362_1","#ahu-1_0206/m362"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","point name","1.0" ,"BAV","AV:3","DEV:220622","pre_dp_100_1","#ahu-1_0206/pre_dp_100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Static Pressure 1 Setpoint","4.77 in H2O","BAV","AV:6","DEV:220622","stat_press1_stpnt_1","#ahu-1_0206/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Static Pressure 2 Setpoint","0.62 in H2O","BAV","AV:7","DEV:220622","stat_press2_stpnt_1","#ahu-1_0206/stat_press2_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan 2 CFM","6015.62 cfm","BAV","AV:12","DEV:220622","sf2_cfm_1","#ahu-1_0206/sf2_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan 3 CFM","6762.9 cfm","BAV","AV:13","DEV:220622","sf3_cfm_1","#ahu-1_0206/sf3_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan 4 CFM","0.0 cfm","BAV","AV:14","DEV:220622","sf4_cfm_1","#ahu-1_0206/sf4_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan CFM","9801.1 cfm","BAV","AV:15","DEV:220622","sf1_cfm_1","#ahu-1_0206/sf1_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan CFM","22628.7 cfm","BAV","AV:16","DEV:220622","sf_cfm_1","#ahu-1_0206/sf_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","System Runtime Request","30.0" ,"BAV","AV:17","DEV:220622","sys_req_rntm_1","#ahu-1_0206/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Total Cool Request","0.0" ,"BAV","AV:19","DEV:220622","total_cl_req_1","#ahu-1_0206/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Total Heat Request","0.0" ,"BAV","AV:20","DEV:220622","total_ht_req_1","#ahu-1_0206/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Total Static Request","3.0" ,"BAV","AV:21","DEV:220622","total_st_req_1","#ahu-1_0206/total_st_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Manual Override Lock","Locked","BBV","BV:1","DEV:220622","man_ovrde_lock_1","#ahu-1_0206/man_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Manual Override State","On","BBV","BV:2","DEV:220622","man_ovrde_state_1","#ahu-1_0206/man_ovrde_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Occupancy Status","Occupied Mode","BBV","BV:3","DEV:220622","occ_stat_1","#ahu-1_0206/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","point name","On","BBV","BV:30","DEV:220622","m364_1","#ahu-1_0206/m364"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Run","On","BBV","BV:4","DEV:220622","run_1","#ahu-1_0206/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Mode","Occupied","BMSV","MSV:1","DEV:220622","opr_mode_1","#ahu-1_0206/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","FFILTER","Off","BALM","BV:5","DEV:220622","ffilter_1","#ahu-1_0206/ffilter"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","PFILTER","Off","BALM","BV:7","DEV:220622","pfilter_1","#ahu-1_0206/pfilter"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","SA_SMOKE","Normal","BALM","BV:8","DEV:220622","smoke_sa_1","#ahu-1_0206/smoke_sa"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","SA Static Press 1 Hi Alarm","Alarm","BALM","BV:9","DEV:220622","ssp1_lo_1","#ahu-1_0206/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","SA Static Press 1 Low Prs","Normal","BALM","BV:10","DEV:220622","ssp1_hi_1","#ahu-1_0206/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","SFA VFD FAULT","Normal","BALM","BV:6","DEV:220622","sfa_vfd_flt_1","#ahu-1_0206/sfa_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","SFB VFD FAULT","Normal","BALM","BV:11","DEV:220622","sfb_vfd_flt_1","#ahu-1_0206/sfb_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","SF C VFD FAULT","Normal","BALM","BV:12","DEV:220622","sfc_vfd_flt_1","#ahu-1_0206/sfc_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","SFD VFD FAULT","Normal","BALM","BV:26","DEV:220622","sfd_vfd_flt_1","#ahu-1_0206/sfd_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","SSP_STOP","Normal","BALM","BV:13","DEV:220622","ssp_stop_1","#ahu-1_0206/ssp_stop"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply 2 Fan Fail","Normal","BALM","BV:14","DEV:220622","sf2_fail_1","#ahu-1_0206/sf2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply 3 Fan Fail","Normal","BALM","BV:15","DEV:220622","sf3_fail_1","#ahu-1_0206/sf3_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply 4 Fan Fail","Normal","BALM","BV:16","DEV:220622","sf4_fail_1","#ahu-1_0206/sf4_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan 1 Fail","Normal","BALM","BV:17","DEV:220622","sf1_fail_1","#ahu-1_0206/sf1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan 1 in Hand","Off","BALM","BV:18","DEV:220622","sf1_hand_1","#ahu-1_0206/sf1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan 1 Runtime Expire","On","BALM","BV:19","DEV:220622","sf1_rntm_1","#ahu-1_0206/sf1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan 2 Runtime Expire","On","BALM","BV:20","DEV:220622","sf2_rntm_1","#ahu-1_0206/sf2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan 3 Runtime Expire","On","BALM","BV:21","DEV:220622","sf3_rntm_1","#ahu-1_0206/sf3_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan 4 Runtime Expire","On","BALM","BV:22","DEV:220622","sf4_rntm_1","#ahu-1_0206/sf4_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan  2in Hand","Off","BALM","BV:23","DEV:220622","sf2_hand_1","#ahu-1_0206/sf2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan  3 in Hand","Off","BALM","BV:24","DEV:220622","sf3_hand_1","#ahu-1_0206/sf3_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-1_0206","Supply Fan  4 in Hand","Off","BALM","BV:25","DEV:220622","sf4_hand_1","#ahu-1_0206/sf4_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Duct SP 2nd floor","4.85 in H2O","BAI","AI:1","DEV:220623","st_press1_1","#ahu-2_0206/st_press1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Final Filter Diff. Press.","0.23600002 in H2O","BAI","AI:2","DEV:220623","ffilter_dp_1","#ahu-2_0206/ffilter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","OA Temp","56.4 F" ,"BAI","AI:3","DEV:220623","oa_temperature_1","#ahu-2_0206/oa_temperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Pre-Filter Diff. Press.","0.18100001 in H2O","BAI","AI:4","DEV:220623","pfilter_dp_1","#ahu-2_0206/pfilter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan A Velocity Pressure","6.4560003 ft/min","BAI","AI:5","DEV:220623","sf1_vel_press_1","#ahu-2_0206/sf1_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan B Velocity Pressure","4.506 ft/min","BAI","AI:6","DEV:220623","sf2_vel_press_1","#ahu-2_0206/sf2_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan C Velocity Pressure","7.5410004 ft/min","BAI","AI:7","DEV:220623","sf3_vel_press_1","#ahu-2_0206/sf3_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan D Velocity Pressure","2.7600002 ft/min","BAI","AI:8","DEV:220623","sf4_vel_press_1","#ahu-2_0206/sf4_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Rm-430 CRAC 13 3 Temp","0.0 F" ,"BAI","AI:10","DEV:220623","misc_1_1","#ahu-2_0206/misc_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Temp","61.8 F" ,"BAI","AI:9","DEV:220623","sa_temp_1","#ahu-2_0206/sa_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Hi Static","Off","BBI","BI:1","DEV:220623","hi_static_sw_1","#ahu-2_0206/hi_static_sw"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Smoke Detector","Off","BBI","BI:2","DEV:220623","smoke_detect_sa_1","#ahu-2_0206/smoke_detect_sa"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan A Status","On","BBI","BI:7","DEV:220623","sfan1_status_1","#ahu-2_0206/sfan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan A VFD Fault","Off","BBI","BI:8","DEV:220623","sfan1_fault_1","#ahu-2_0206/sfan1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan B Status","On","BBI","BI:9","DEV:220623","sfan2_status_1","#ahu-2_0206/sfan2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan B VFD Fault","Off","BBI","BI:10","DEV:220623","sfan2_fault_1","#ahu-2_0206/sfan2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan C Status","On","BBI","BI:11","DEV:220623","sfan3_status_1","#ahu-2_0206/sfan3_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan C VFD Fault","Off","BBI","BI:12","DEV:220623","sfan3_fault_1","#ahu-2_0206/sfan3_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan D Status","On","BBI","BI:13","DEV:220623","sfan4_status_1","#ahu-2_0206/sfan4_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan D VFD Fault","Off","BBI","BI:14","DEV:220623","sfan4_fault_1","#ahu-2_0206/sfan4_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","SF A VFD Speed Output","100.0 %","BAO","AO:1","DEV:220623","sf1_vfd_spd_out_1","#ahu-2_0206/sf1_vfd_spd_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan A Isolation Dampers","On","BBO","BO:1","DEV:220623","sfan1_iso_1","#ahu-2_0206/sfan1_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan B Isolation Dampers","On","BBO","BO:2","DEV:220623","sfan2_iso_1","#ahu-2_0206/sfan2_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan C Isolation Dampers","On","BBO","BO:3","DEV:220623","sfan3_iso_1","#ahu-2_0206/sfan3_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan D Isolation Dampers","On","BBO","BO:4","DEV:220623","sfan4_iso_1","#ahu-2_0206/sfan4_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Sup Fan Hi Static Reset","Off","BBO","BO:6","DEV:220623","sfan_hi_stat_rst_out_1","#ahu-2_0206/sfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","OSA","58.7" ,"BAV","AV:4","DEV:220623","oa_temperature_a_1","#ahu-2_0206/oa_temperature_a"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","point name","1.0" ,"BAV","AV:2","DEV:220623","fnl_dp_100_1","#ahu-2_0206/fnl_dp_100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","point name","59.4" ,"BAV","AV:1","DEV:220623","m300_1","#ahu-2_0206/m300"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","point name","0.0" ,"BAV","AV:22","DEV:220623","m362_1","#ahu-2_0206/m362"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","point name","1.0" ,"BAV","AV:3","DEV:220623","pre_dp_100_1","#ahu-2_0206/pre_dp_100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Static Pressure 1 Setpoint","4.84 in H2O","BAV","AV:6","DEV:220623","stat_press1_stpnt_1","#ahu-2_0206/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Static Pressure 2 Setpoint","0.37 in H2O","BAV","AV:7","DEV:220623","stat_press2_stpnt_1","#ahu-2_0206/stat_press2_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan 2 CFM","8225.98 cfm","BAV","AV:12","DEV:220623","sf2_cfm_1","#ahu-2_0206/sf2_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan 3 CFM","9019.03 cfm","BAV","AV:13","DEV:220623","sf3_cfm_1","#ahu-2_0206/sf3_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan 4 CFM","5175.07 cfm","BAV","AV:14","DEV:220623","sf4_cfm_1","#ahu-2_0206/sf4_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan CFM","8027.44 cfm","BAV","AV:15","DEV:220623","sf1_cfm_1","#ahu-2_0206/sf1_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan CFM","30452.01 cfm","BAV","AV:16","DEV:220623","sf_cfm_1","#ahu-2_0206/sf_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","System Runtime Request","0.0" ,"BAV","AV:17","DEV:220623","sys_req_rntm_1","#ahu-2_0206/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Total Cool Request","0.0" ,"BAV","AV:19","DEV:220623","total_cl_req_1","#ahu-2_0206/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Total Heat Request","0.0" ,"BAV","AV:20","DEV:220623","total_ht_req_1","#ahu-2_0206/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Total Static Request","0.0" ,"BAV","AV:21","DEV:220623","total_st_req_1","#ahu-2_0206/total_st_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Manual Override Lock","Locked","BBV","BV:1","DEV:220623","man_ovrde_lock_1","#ahu-2_0206/man_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Manual Override State","On","BBV","BV:2","DEV:220623","man_ovrde_state_1","#ahu-2_0206/man_ovrde_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Occupancy Status","Unoccupied Mode","BBV","BV:3","DEV:220623","occ_stat_1","#ahu-2_0206/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","point name","Off","BBV","BV:30","DEV:220623","m364_1","#ahu-2_0206/m364"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Run","On","BBV","BV:4","DEV:220623","run_1","#ahu-2_0206/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Mode","Warm-up","BMSV","MSV:1","DEV:220623","opr_mode_1","#ahu-2_0206/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","FFILTER","Off","BALM","BV:5","DEV:220623","ffilter_1","#ahu-2_0206/ffilter"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","PFILTER","Off","BALM","BV:7","DEV:220623","pfilter_1","#ahu-2_0206/pfilter"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","SA_SMOKE","Normal","BALM","BV:8","DEV:220623","smoke_sa_1","#ahu-2_0206/smoke_sa"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","SA Static Press 1 Hi Alarm","Normal","BALM","BV:9","DEV:220623","ssp1_lo_1","#ahu-2_0206/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","SA Static Press 1 Low Prs","Alarm","BALM","BV:10","DEV:220623","ssp1_hi_1","#ahu-2_0206/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","SFA VFD FAULT","Normal","BALM","BV:6","DEV:220623","sfa_vfd_flt_1","#ahu-2_0206/sfa_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","SFB VFD FAULT","Normal","BALM","BV:11","DEV:220623","sfb_vfd_flt_1","#ahu-2_0206/sfb_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","SF C VFD FAULT","Normal","BALM","BV:12","DEV:220623","sfc_vfd_flt_1","#ahu-2_0206/sfc_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","SFD VFD FAULT","Normal","BALM","BV:26","DEV:220623","sfd_vfd_flt_1","#ahu-2_0206/sfd_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","SSP_STOP","Normal","BALM","BV:13","DEV:220623","ssp_stop_1","#ahu-2_0206/ssp_stop"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply 2 Fan Fail","Normal","BALM","BV:14","DEV:220623","sf2_fail_1","#ahu-2_0206/sf2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply 3 Fan Fail","Normal","BALM","BV:15","DEV:220623","sf3_fail_1","#ahu-2_0206/sf3_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply 4 Fan Fail","Normal","BALM","BV:16","DEV:220623","sf4_fail_1","#ahu-2_0206/sf4_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan 1 Fail","Normal","BALM","BV:17","DEV:220623","sf1_fail_1","#ahu-2_0206/sf1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan 1 in Hand","Off","BALM","BV:18","DEV:220623","sf1_hand_1","#ahu-2_0206/sf1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan 1 Runtime Expire","On","BALM","BV:19","DEV:220623","sf1_rntm_1","#ahu-2_0206/sf1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan 2 Runtime Expire","On","BALM","BV:20","DEV:220623","sf2_rntm_1","#ahu-2_0206/sf2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan 3 Runtime Expire","On","BALM","BV:21","DEV:220623","sf3_rntm_1","#ahu-2_0206/sf3_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan 4 Runtime Expire","On","BALM","BV:22","DEV:220623","sf4_rntm_1","#ahu-2_0206/sf4_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan  2in Hand","Off","BALM","BV:23","DEV:220623","sf2_hand_1","#ahu-2_0206/sf2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan  3 in Hand","Off","BALM","BV:24","DEV:220623","sf3_hand_1","#ahu-2_0206/sf3_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-2_0206","Supply Fan  4 in Hand","Off","BALM","BV:25","DEV:220623","sf4_hand_1","#ahu-2_0206/sf4_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","CW Coil Return","253.8 F" ,"BAI","AI:1","DEV:220624","cwcr_1","#ahu-3_0206/cwcr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","CW Coil Supply","244.3 F" ,"BAI","AI:2","DEV:220624","cwcs_1","#ahu-3_0206/cwcs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Static Press 2 A","0.25000003 in H2O","BAI","AI:3","DEV:220624","st_press1_1","#ahu-3_0206/st_press1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Final Filter Diff. Press.","0.05 in H2O","BAI","AI:4","DEV:220624","ffilter_dp_1","#ahu-3_0206/ffilter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","HW Coil Return","55.8 F" ,"BAI","AI:5","DEV:220624","hwcr_1","#ahu-3_0206/hwcr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","HW Coil Supply","72.7 F" ,"BAI","AI:6","DEV:220624","hwcs_1","#ahu-3_0206/hwcs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Mixed Air Temp","70.8 F" ,"BAI","AI:7","DEV:220624","ma_temp_1","#ahu-3_0206/ma_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","OA Temp","56.32 F" ,"BAI","AI:8","DEV:220624","oa_temperature_1","#ahu-3_0206/oa_temperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","OSA CFM","3683.0 cfm","BAI","AI:9","DEV:220624","osacfm_1","#ahu-3_0206/osacfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","OSA  CO2","386.0 ppm","BAI","AI:10","DEV:220624","osa_co2_1","#ahu-3_0206/osa_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Pre-Filter Diff. Press.","-0.0 in H2O","BAI","AI:11","DEV:220624","pfilter_dp_1","#ahu-3_0206/pfilter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3B Velocity Pressure","0.023000002 ft/min","BAI","AI:12","DEV:220624","rf2_vel_press_1","#ahu-3_0206/rf2_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3C Velocity Pressure","0.047000002 ft/min","BAI","AI:13","DEV:220624","rf3_vel_press_1","#ahu-3_0206/rf3_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3D Velocity Pressure","0.057000004 ft/min","BAI","AI:14","DEV:220624","rf4_vel_press_1","#ahu-3_0206/rf4_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Air CO2","500.0 ppm","BAI","AI:15","DEV:220624","ra_co2_1","#ahu-3_0206/ra_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Air SP","0.0 in H2O","BAI","AI:16","DEV:220624","ra_sp_1","#ahu-3_0206/ra_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Air Temp","70.2 F" ,"BAI","AI:17","DEV:220624","ra_temp_1","#ahu-3_0206/ra_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","RF Fan 3A Velocity Pressure","-0.0030000003 ft/min","BAI","AI:18","DEV:220624","rf1_vel_press_1","#ahu-3_0206/rf1_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3A Velocity Pressure","0.577 ft/min","BAI","AI:19","DEV:220624","sf1_vel_press_1","#ahu-3_0206/sf1_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3B Velocity Pressure","0.70000005 ft/min","BAI","AI:20","DEV:220624","sf2_vel_press_1","#ahu-3_0206/sf2_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3C Velocity Pressure","-0.013000001 ft/min","BAI","AI:21","DEV:220624","sf3_vel_press_1","#ahu-3_0206/sf3_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3D Velocity Pressure","0.60200006 ft/min","BAI","AI:22","DEV:220624","sf4_vel_press_1","#ahu-3_0206/sf4_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Temp","57.0 F" ,"BAI","AI:23","DEV:220624","sa_temp_1","#ahu-3_0206/sa_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Hi Static Return","Off","BBI","BI:1","DEV:220624","hi_static_ret_1","#ahu-3_0206/hi_static_ret"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Hi StaticSupply","Off","BBI","BI:2","DEV:220624","hi_static_sup_1","#ahu-3_0206/hi_static_sup"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3A Status","On","BBI","BI:3","DEV:220624","rfan1_status_1","#ahu-3_0206/rfan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3B Status","On","BBI","BI:4","DEV:220624","rfan2_status_1","#ahu-3_0206/rfan2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3C Status","On","BBI","BI:5","DEV:220624","rfan3_status_1","#ahu-3_0206/rfan3_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3A VFD Fault","Off","BBI","BI:6","DEV:220624","rfan1_fault_1","#ahu-3_0206/rfan1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3B VFD Fault","Off","BBI","BI:7","DEV:220624","rfan2_fault_1","#ahu-3_0206/rfan2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3C VFD Fault","Off","BBI","BI:8","DEV:220624","rfan3_fault_1","#ahu-3_0206/rfan3_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3D VFD Fault","Off","BBI","BI:9","DEV:220624","rfan4_fault_1","#ahu-3_0206/rfan4_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3D Status","On","BBI","BI:10","DEV:220624","rfan4_status_1","#ahu-3_0206/rfan4_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Smoke Detector","Off","BBI","BI:15","DEV:220624","smoke_detect_sa_1","#ahu-3_0206/smoke_detect_sa"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3A Status","On","BBI","BI:20","DEV:220624","sfan1_status_1","#ahu-3_0206/sfan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3A VFD Fault","Off","BBI","BI:21","DEV:220624","sfan1_fault_1","#ahu-3_0206/sfan1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3B VFD Fault","Off","BBI","BI:22","DEV:220624","sfan2_fault_1","#ahu-3_0206/sfan2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3C VFD Fault","Off","BBI","BI:23","DEV:220624","sfan3_fault_1","#ahu-3_0206/sfan3_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3D VFD Fault","Off","BBI","BI:24","DEV:220624","sfan4_fault_1","#ahu-3_0206/sfan4_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3B Status","On","BBI","BI:25","DEV:220624","sfan2_status_1","#ahu-3_0206/sfan2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3C Status","Off","BBI","BI:26","DEV:220624","sfan3_status_1","#ahu-3_0206/sfan3_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3D Status","Off","BBI","BI:27","DEV:220624","sfan4_status_1","#ahu-3_0206/sfan4_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","CHW Valve","0.0 %","BAO","AO:1","DEV:220624","chw_valve_1","#ahu-3_0206/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","EA DAMPER","100.0 %","BAO","AO:2","DEV:220624","ea_dmpr_1","#ahu-3_0206/ea_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","HW Valve","0.0 %","BAO","AO:3","DEV:220624","hw_valve_1","#ahu-3_0206/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","OA DAMPER","100.0 %","BAO","AO:4","DEV:220624","oa_dmpr_1","#ahu-3_0206/oa_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","RA DAMPER","0.0 %","BAO","AO:5","DEV:220624","ra_dmpr_1","#ahu-3_0206/ra_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","RF VFD Speed","32.2 %","BAO","AO:6","DEV:220624","rf_vfd_output_1","#ahu-3_0206/rf_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","SF 3 VFD Speed Output","52.3 %","BAO","AO:7","DEV:220624","sf1_vfd_spd_out_1","#ahu-3_0206/sf1_vfd_spd_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","FA Return Fan shutdown","Off","BBO","BO:1","DEV:220624","m758_1","#ahu-3_0206/m758"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3A VFD","On","BBO","BO:2","DEV:220624","rfan1_iso_1","#ahu-3_0206/rfan1_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3B VFD","On","BBO","BO:3","DEV:220624","rfan2_iso_1","#ahu-3_0206/rfan2_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3C VFD","On","BBO","BO:4","DEV:220624","rfan3_iso_1","#ahu-3_0206/rfan3_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan 3D VFD","On","BBO","BO:5","DEV:220624","rfan4_iso_1","#ahu-3_0206/rfan4_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Ret Fan Hi Static Reset","Off","BBO","BO:6","DEV:220624","rfan_hi_stat_rst_out_1","#ahu-3_0206/rfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3A VFD","On","BBO","BO:7","DEV:220624","sfan1_iso_1","#ahu-3_0206/sfan1_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3B VFD","On","BBO","BO:8","DEV:220624","sfan2_iso_1","#ahu-3_0206/sfan2_iso"
