"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3C VFD","On","BBO","BO:9","DEV:220624","sfan3_iso_1","#ahu-3_0206/sfan3_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan 3D VFD","On","BBO","BO:10","DEV:220624","sfan4_iso_1","#ahu-3_0206/sfan4_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Sup Fan Hi Static Reset","Off","BBO","BO:12","DEV:220624","sfan_hi_stat_rst_out_1","#ahu-3_0206/sfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Chilled H20 Coil Return Temp","253.8 F" ,"BAV","AV:1","DEV:220624","cwcrt_1","#ahu-3_0206/cwcrt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Chilled H20 Coil Supply Temp","244.3 F" ,"BAV","AV:2","DEV:220624","cwcst_1","#ahu-3_0206/cwcst"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Cooling Run Request","30.0" ,"BAV","AV:3","DEV:220624","cl_run_for_1","#ahu-3_0206/cl_run_for"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Cool Request","0.0" ,"BAV","AV:4","DEV:220624","cool_request_1","#ahu-3_0206/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Cool Setpoint","60.0 F" ,"BAV","AV:5","DEV:220624","cool_stpt_1","#ahu-3_0206/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","CWT Hi Limit","0.0 %","BAV","AV:28","DEV:220624","cwt_hi_1","#ahu-3_0206/cwt_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Econ Min Pos","20.0 %Open","BAV","AV:11","DEV:220624","ec_min_1","#ahu-3_0206/ec_min"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Econ MStpt","62.0 F" ,"BAV","AV:6","DEV:220624","ec_stpt_1","#ahu-3_0206/ec_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Economizer Setpoint","62.0 F" ,"BAV","AV:12","DEV:220624","ec_setpt_1","#ahu-3_0206/ec_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Heating Run Request","30.0" ,"BAV","AV:14","DEV:220624","ht_run_for_1","#ahu-3_0206/ht_run_for"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Heat Request","0.0" ,"BAV","AV:7","DEV:220624","heat_request_1","#ahu-3_0206/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Heat Setpoint","100.8 F" ,"BAV","AV:8","DEV:220624","heat_stpt_1","#ahu-3_0206/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Hot H20 Coil Return Temp","55.9 F" ,"BAV","AV:9","DEV:220624","hwcrt_1","#ahu-3_0206/hwcrt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Hot H20 Coil Supply Temp","72.7 F" ,"BAV","AV:10","DEV:220624","hwcst_1","#ahu-3_0206/hwcst"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Max CO2 Level","750.0 ppm","BAV","AV:16","DEV:220624","co2_stpt_1","#ahu-3_0206/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","osacfm_","3740.57" ,"BAV","AV:45","DEV:220624","osacfm__1","#ahu-3_0206/osacfm_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Output Override","10.0 %","BAV","AV:17","DEV:220624","clg_ovrde_1","#ahu-3_0206/clg_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Output Override","100.0 %","BAV","AV:13","DEV:220624","econ_ovrde_1","#ahu-3_0206/econ_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Output Override","30.0 %","BAV","AV:27","DEV:220624","htg_ovrde_1","#ahu-3_0206/htg_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Output Override","50.0 %","BAV","AV:15","DEV:220624","rf_vfd_ovrde_1","#ahu-3_0206/rf_vfd_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","point name","1.0" ,"BAV","AV:18","DEV:220624","fnl_dp_100_1","#ahu-3_0206/fnl_dp_100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","point name","1.0" ,"BAV","AV:19","DEV:220624","pre_dp_100_1","#ahu-3_0206/pre_dp_100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Air Static Pressure","0.0" ,"BAV","AV:20","DEV:220624","rasp_1","#ahu-3_0206/rasp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 2 CFM","282.99 cfm","BAV","AV:21","DEV:220624","rf2_cfm_1","#ahu-3_0206/rf2_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 3 CFM","377.83 cfm","BAV","AV:22","DEV:220624","rf3_cfm_1","#ahu-3_0206/rf3_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan CFM","0.0 cfm","BAV","AV:23","DEV:220624","rf1_cfm_1","#ahu-3_0206/rf1_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan CFM","988.48 cfm","BAV","AV:24","DEV:220624","rf_cfm_1","#ahu-3_0206/rf_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","static dmnd adj","0.0" ,"BAV","AV:25","DEV:220624","stat_dmnd_adj_1","#ahu-3_0206/stat_dmnd_adj"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Static Pres - Smoothed","0.24" ,"BAV","AV:26","DEV:220624","avg_stat_press_1","#ahu-3_0206/avg_stat_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Static Pressure Setpoint","0.25" ,"BAV","AV:31","DEV:220624","stat_press_stpnt_1","#ahu-3_0206/stat_press_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Air Temperature Setpoint","60.0 F" ,"BAV","AV:32","DEV:220624","sa_setpt_1","#ahu-3_0206/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan 2 CFM","1236.48 cfm","BAV","AV:33","DEV:220624","sf2_cfm_1","#ahu-3_0206/sf2_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan 3 CFM","0.0 cfm","BAV","AV:34","DEV:220624","sf3_cfm_1","#ahu-3_0206/sf3_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan 4 CFM","400.21 cfm","BAV","AV:35","DEV:220624","rf4_cfm_1","#ahu-3_0206/rf4_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan 4 CFM","0.0 cfm","BAV","AV:36","DEV:220624","sf4_cfm_1","#ahu-3_0206/sf4_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan CFM","1284.27 cfm","BAV","AV:37","DEV:220624","sf1_cfm_1","#ahu-3_0206/sf1_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan CFM","2407.7 cfm","BAV","AV:38","DEV:220624","sf_cfm_1","#ahu-3_0206/sf_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","System Runtime Request","30.0" ,"BAV","AV:39","DEV:220624","sys_req_rntm_1","#ahu-3_0206/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Total Cool Request","4.0" ,"BAV","AV:41","DEV:220624","total_cl_req_1","#ahu-3_0206/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Total Heat Request","9.0" ,"BAV","AV:42","DEV:220624","total_ht_req_1","#ahu-3_0206/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Total Static Request","2.0" ,"BAV","AV:43","DEV:220624","total_st_req_1","#ahu-3_0206/total_st_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Econ Enable Status","is","BBV","BV:1","DEV:220624","eok_1","#ahu-3_0206/eok"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Manual Override Lock","Locked","BBV","BV:2","DEV:220624","man_ovrde_lock_1","#ahu-3_0206/man_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Manual Override State","On","BBV","BV:3","DEV:220624","man_ovrde_state_1","#ahu-3_0206/man_ovrde_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Occupancy Status","Occupied Mode","BBV","BV:4","DEV:220624","occ_stat_1","#ahu-3_0206/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Output Override Lock","Off","BBV","BV:5","DEV:220624","clg_ovrde_lock_1","#ahu-3_0206/clg_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Output Override Lock","Off","BBV","BV:6","DEV:220624","econ_ovrde_lock_1","#ahu-3_0206/econ_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Output Override Lock","Off","BBV","BV:7","DEV:220624","htg_ovrde_lock_1","#ahu-3_0206/htg_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Output Override Lock","Off","BBV","BV:8","DEV:220624","rf_vfd_ovrde_lock_1","#ahu-3_0206/rf_vfd_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Run","On","BBV","BV:10","DEV:220624","run_1","#ahu-3_0206/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Mode","Occupied","BMSV","MSV:1","DEV:220624","opr_mode_1","#ahu-3_0206/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","CSAT_HI","Normal","BALM","BV:9","DEV:220624","csat_hi_1","#ahu-3_0206/csat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","CWV Leaky","Alarm","BALM","BV:11","DEV:220624","chwv_lk_1","#ahu-3_0206/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","FFILTER","Off","BALM","BV:12","DEV:220624","ffilter_1","#ahu-3_0206/ffilter"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","HSAT_LO","Normal","BALM","BV:54","DEV:220624","hsat_lo_1","#ahu-3_0206/hsat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","HWV Leaky","Alarm","BALM","BV:13","DEV:220624","hwv_lk_1","#ahu-3_0206/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","MAT_HI","Normal","BALM","BV:15","DEV:220624","mat_hi_1","#ahu-3_0206/mat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","MAT_LO","Normal","BALM","BV:16","DEV:220624","mat_lo_1","#ahu-3_0206/mat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","OSACO2_HI","Normal","BALM","BV:17","DEV:220624","osaco2_hi_1","#ahu-3_0206/osaco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","PFILTER","Off","BALM","BV:18","DEV:220624","pfilter_1","#ahu-3_0206/pfilter"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","RAT_HI","Normal","BALM","BV:19","DEV:220624","rat_hi_1","#ahu-3_0206/rat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","RAT_LO","Normal","BALM","BV:20","DEV:220624","rat_lo_1","#ahu-3_0206/rat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","RCO2_HI","Normal","BALM","BV:21","DEV:220624","rco2_hi_1","#ahu-3_0206/rco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 1 Fail","Normal","BALM","BV:22","DEV:220624","rf1_fail_1","#ahu-3_0206/rf1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 1 in Hand","Off","BALM","BV:23","DEV:220624","rf1_hand_1","#ahu-3_0206/rf1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 1 Runtime Expire","On","BALM","BV:24","DEV:220624","rf1_rntm_1","#ahu-3_0206/rf1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 2 Fail","Normal","BALM","BV:25","DEV:220624","rf2_fail_1","#ahu-3_0206/rf2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 2 in Hand","Off","BALM","BV:26","DEV:220624","rf2_hand_1","#ahu-3_0206/rf2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 2 Runtime Expire","On","BALM","BV:27","DEV:220624","rf2_rntm_1","#ahu-3_0206/rf2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 3 Fail","Normal","BALM","BV:28","DEV:220624","rf3_fail_1","#ahu-3_0206/rf3_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 3 in Hand","Off","BALM","BV:29","DEV:220624","rf3_hand_1","#ahu-3_0206/rf3_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 3 Runtime Expire","On","BALM","BV:30","DEV:220624","rf3_rntm_1","#ahu-3_0206/rf3_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 4 Fail","Normal","BALM","BV:31","DEV:220624","rf4_fail_1","#ahu-3_0206/rf4_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 4 in Hand","Off","BALM","BV:32","DEV:220624","rf4_hand_1","#ahu-3_0206/rf4_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Return Fan 4 Runtime Expire","On","BALM","BV:33","DEV:220624","rf4_rntm_1","#ahu-3_0206/rf4_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","RFD_FLT","Normal","BALM","BV:34","DEV:220624","rfd_flt_1","#ahu-3_0206/rfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","RSSP_STOP","Normal","BALM","BV:35","DEV:220624","rssp_stop_1","#ahu-3_0206/rssp_stop"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","SA_SMOKE","Normal","BALM","BV:36","DEV:220624","smoke_sa_1","#ahu-3_0206/smoke_sa"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","SA Static Press  Hi Alarm","Normal","BALM","BV:37","DEV:220624","ssp2_hi_1","#ahu-3_0206/ssp2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","SA Static Press  Lo Alarm","Normal","BALM","BV:38","DEV:220624","ssp2_lo_1","#ahu-3_0206/ssp2_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","SAT_HI","Normal","BALM","BV:14","DEV:220624","sat_hi_1","#ahu-3_0206/sat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","SAT_LO","Normal","BALM","BV:39","DEV:220624","sat_lo_1","#ahu-3_0206/sat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","SFD_FLT","Normal","BALM","BV:40","DEV:220624","sfd_flt_1","#ahu-3_0206/sfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","SSP_STOP","Normal","BALM","BV:41","DEV:220624","ssp_stop_1","#ahu-3_0206/ssp_stop"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply 2 Fan Fail","Normal","BALM","BV:42","DEV:220624","sf2_fail_1","#ahu-3_0206/sf2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply 3 Fan Fail","Alarm","BALM","BV:43","DEV:220624","sf3_fail_1","#ahu-3_0206/sf3_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply 4 Fan Fail","Alarm","BALM","BV:44","DEV:220624","sf4_fail_1","#ahu-3_0206/sf4_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan 1 Fail","Normal","BALM","BV:45","DEV:220624","sf1_fail_1","#ahu-3_0206/sf1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan 1 in Hand","Off","BALM","BV:46","DEV:220624","sf1_hand_1","#ahu-3_0206/sf1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan 1 Runtime Expire","On","BALM","BV:47","DEV:220624","sf1_rntm_1","#ahu-3_0206/sf1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan 2 Runtime Expire","On","BALM","BV:48","DEV:220624","sf2_rntm_1","#ahu-3_0206/sf2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan 3 Runtime Expire","On","BALM","BV:49","DEV:220624","sf3_rntm_1","#ahu-3_0206/sf3_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan 4 Runtime Expire","On","BALM","BV:50","DEV:220624","sf4_rntm_1","#ahu-3_0206/sf4_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan  2in Hand","Off","BALM","BV:51","DEV:220624","sf2_hand_1","#ahu-3_0206/sf2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan  3 in Hand","Off","BALM","BV:52","DEV:220624","sf3_hand_1","#ahu-3_0206/sf3_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-3_0206","Supply Fan  4 in Hand","Off","BALM","BV:53","DEV:220624","sf4_hand_1","#ahu-3_0206/sf4_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","CW Coil Return","70.9 F" ,"BAI","AI:1","DEV:2062075","cwcr_1","#ahu-4_0206/cwcr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","CW Coil Supply","68.5 F" ,"BAI","AI:2","DEV:2062075","cwcs_1","#ahu-4_0206/cwcs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Duct SP 1","0.8830001 in H2O","BAI","AI:3","DEV:2062075","st_press1_1","#ahu-4_0206/st_press1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Final Filter Diff. Press.","0.3 in H2O","BAI","AI:4","DEV:2062075","ffilter_dp_1","#ahu-4_0206/ffilter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","HW Coil Return","119.8 F" ,"BAI","AI:5","DEV:2062075","hwcr_1","#ahu-4_0206/hwcr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","HW Coil Supply","141.4 F" ,"BAI","AI:6","DEV:2062075","hwcs_1","#ahu-4_0206/hwcs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Mixed Air Temp","57.9 F" ,"BAI","AI:7","DEV:2062075","ma_temp_1","#ahu-4_0206/ma_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","OA Temp","56.8 F" ,"BAI","AI:8","DEV:2062075","oa_temperature_1","#ahu-4_0206/oa_temperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","OSA CFM","19160.7 F" ,"BAI","AI:9","DEV:2062075","osacfm_1","#ahu-4_0206/osacfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","OSA  CO2","559.0 ppm","BAI","AI:10","DEV:2062075","osa_co2_1","#ahu-4_0206/osa_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Pre-Filter Diff. Press.","0.0050000004 in H2O","BAI","AI:11","DEV:2062075","pfilter_dp_1","#ahu-4_0206/pfilter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4B Velocity Pressure","0.8320001 ft/min","BAI","AI:12","DEV:2062075","rf2_vel_press_1","#ahu-4_0206/rf2_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4C Velocity Pressure","0.77700007 ft/min","BAI","AI:13","DEV:2062075","rf3_vel_press_1","#ahu-4_0206/rf3_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4D Velocity Pressure","0.67600006 ft/min","BAI","AI:14","DEV:2062075","rf4_vel_press_1","#ahu-4_0206/rf4_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Air CO2","237.0 ppm","BAI","AI:15","DEV:2062075","ra_co2_1","#ahu-4_0206/ra_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","ef-5 dp","0.0 in H2O","BAI","AI:16","DEV:2062075","ra_sp_1","#ahu-4_0206/ra_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Air Temp","75.0 F" ,"BAI","AI:17","DEV:2062075","ra_temp_1","#ahu-4_0206/ra_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","RF Fan 4A Velocity Pressure","0.77400005 ft/min","BAI","AI:18","DEV:2062075","rf1_vel_press_1","#ahu-4_0206/rf1_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4A Velocity Pressure","1.7430001 ft/min","BAI","AI:19","DEV:2062075","sf1_vel_press_1","#ahu-4_0206/sf1_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4B Velocity Pressure","1.9910002 ft/min","BAI","AI:20","DEV:2062075","sf2_vel_press_1","#ahu-4_0206/sf2_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4C Velocity Pressure","-0.17400001 ft/min","BAI","AI:21","DEV:2062075","sf3_vel_press_1","#ahu-4_0206/sf3_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4D Velocity Pressure","2.0700002 ft/min","BAI","AI:22","DEV:2062075","sf4_vel_press_1","#ahu-4_0206/sf4_vel_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Temp","73.6 F" ,"BAI","AI:23","DEV:2062075","sa_temp_1","#ahu-4_0206/sa_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","EFan 3 Status","On","BBI","BI:28","DEV:2062075","efan1_status_1","#ahu-4_0206/efan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Hi Static Return","Off","BBI","BI:1","DEV:2062075","hi_static_ret_1","#ahu-4_0206/hi_static_ret"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Hi StaticSupply","Off","BBI","BI:2","DEV:2062075","hi_static_sup_1","#ahu-4_0206/hi_static_sup"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4A Status","On","BBI","BI:3","DEV:2062075","rfan1_status_1","#ahu-4_0206/rfan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4B Status","On","BBI","BI:4","DEV:2062075","rfan2_status_1","#ahu-4_0206/rfan2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4C Status","On","BBI","BI:5","DEV:2062075","rfan3_status_1","#ahu-4_0206/rfan3_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4A VFD Fault","Off","BBI","BI:6","DEV:2062075","rfan1_fault_1","#ahu-4_0206/rfan1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4B VFD Fault","Off","BBI","BI:7","DEV:2062075","rfan2_fault_1","#ahu-4_0206/rfan2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4C VFD Fault","Off","BBI","BI:8","DEV:2062075","rfan3_fault_1","#ahu-4_0206/rfan3_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4D VFD Fault","Off","BBI","BI:9","DEV:2062075","rfan4_fault_1","#ahu-4_0206/rfan4_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4D Status","On","BBI","BI:10","DEV:2062075","rfan4_status_1","#ahu-4_0206/rfan4_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Smoke Detector","Off","BBI","BI:15","DEV:2062075","smoke_detect_sa_1","#ahu-4_0206/smoke_detect_sa"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4A Status","On","BBI","BI:20","DEV:2062075","sfan1_status_1","#ahu-4_0206/sfan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4A VFD Fault","Off","BBI","BI:21","DEV:2062075","sfan1_fault_1","#ahu-4_0206/sfan1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4B VFD Fault","Off","BBI","BI:23","DEV:2062075","sfan2_fault_1","#ahu-4_0206/sfan2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4C VFD Fault","Off","BBI","BI:25","DEV:2062075","sfan3_fault_1","#ahu-4_0206/sfan3_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4D VFD Fault","Off","BBI","BI:27","DEV:2062075","sfan4_fault_1","#ahu-4_0206/sfan4_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4B Status","On","BBI","BI:22","DEV:2062075","sfan2_status_1","#ahu-4_0206/sfan2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4C Status","Off","BBI","BI:24","DEV:2062075","sfan3_status_1","#ahu-4_0206/sfan3_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4D Status","On","BBI","BI:26","DEV:2062075","sfan4_status_1","#ahu-4_0206/sfan4_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","CHW Valve","0.0 %","BAO","AO:1","DEV:2062075","chw_valve_1","#ahu-4_0206/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","EA DAMPER","100.0 %","BAO","AO:2","DEV:2062075","ea_dmpr_1","#ahu-4_0206/ea_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","EF-3 Speed Control","40.0 %","BAO","AO:8","DEV:2062075","ef3_vfd_1","#ahu-4_0206/ef3_vfd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","HW Valve","0.0 %","BAO","AO:3","DEV:2062075","hw_valve_1","#ahu-4_0206/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","OA DAMPER","100.0 %","BAO","AO:4","DEV:2062075","oa_dmpr_1","#ahu-4_0206/oa_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","RA DAMPER","0.0 %","BAO","AO:5","DEV:2062075","ra_dmpr_1","#ahu-4_0206/ra_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","RF VFD Speed","35.0 %","BAO","AO:6","DEV:2062075","rf_vfd_output_1","#ahu-4_0206/rf_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","SF 4 VFD Speed Output","49.8 %","BAO","AO:7","DEV:2062075","sf1_vfd_spd_out_1","#ahu-4_0206/sf1_vfd_spd_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","EFan 3 Enable","On","BBO","BO:13","DEV:2062075","efan3_enable_1","#ahu-4_0206/efan3_enable"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","FA Return Fan shutdown","Off","BBO","BO:17","DEV:2062075","m758_1","#ahu-4_0206/m758"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4A VFD","On","BBO","BO:2","DEV:2062075","rfan1_iso_1","#ahu-4_0206/rfan1_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4B VFD","On","BBO","BO:3","DEV:2062075","rfan2_iso_1","#ahu-4_0206/rfan2_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4C VFD","On","BBO","BO:4","DEV:2062075","rfan3_iso_1","#ahu-4_0206/rfan3_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4DVFD","On","BBO","BO:5","DEV:2062075","rfan4_iso_1","#ahu-4_0206/rfan4_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan Hi Static Reset","Off","BBO","BO:6","DEV:2062075","rfan_hi_stat_rst_out_1","#ahu-4_0206/rfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4A VFD","On","BBO","BO:7","DEV:2062075","sfan1_iso_1","#ahu-4_0206/sfan1_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4B VFD","On","BBO","BO:9","DEV:2062075","sfan2_iso_1","#ahu-4_0206/sfan2_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4CVFD","On","BBO","BO:10","DEV:2062075","sfan3_iso_1","#ahu-4_0206/sfan3_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4D VFD","On","BBO","BO:11","DEV:2062075","sfan4_iso_1","#ahu-4_0206/sfan4_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan Hi Static Reset","Off","BBO","BO:12","DEV:2062075","sfan_hi_stat_rst_out_1","#ahu-4_0206/sfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Chilled H20 Coil Return Temp","70.9 F" ,"BAV","AV:1","DEV:2062075","cwcrt_1","#ahu-4_0206/cwcrt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Chilled H20 Coil Supply Temp","68.5 F" ,"BAV","AV:2","DEV:2062075","cwcst_1","#ahu-4_0206/cwcst"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Cooling Run Request","30.0" ,"BAV","AV:3","DEV:2062075","cl_run_for_1","#ahu-4_0206/cl_run_for"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Cool Request","0.0" ,"BAV","AV:4","DEV:2062075","cool_request_1","#ahu-4_0206/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Cool Setpoint","55.0 F" ,"BAV","AV:5","DEV:2062075","cool_stpt_1","#ahu-4_0206/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","CWT Hi Limit","0.0 %","BAV","AV:6","DEV:2062075","cwt_hi_1","#ahu-4_0206/cwt_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Econ Min Pos","20.0 %Open","BAV","AV:8","DEV:2062075","ec_min_1","#ahu-4_0206/ec_min"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Economizer Setpoint","60.0 F" ,"BAV","AV:11","DEV:2062075","ec_setpt_1","#ahu-4_0206/ec_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Econ Setpoint","60.0" ,"BAV","AV:27","DEV:2062075","m722_1","#ahu-4_0206/m722"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","EF3 Flow Setpoint","40.0" ,"BAV","AV:45","DEV:2062075","ef3_stpt_1","#ahu-4_0206/ef3_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Heating Run Request","30.0" ,"BAV","AV:12","DEV:2062075","ht_run_for_1","#ahu-4_0206/ht_run_for"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Heating Setpoint","70.0" ,"BAV","AV:28","DEV:2062075","m783_1","#ahu-4_0206/m783"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Heat Request","0.0" ,"BAV","AV:7","DEV:2062075","heat_request_1","#ahu-4_0206/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Heat Setpoint","70.0 F" ,"BAV","AV:14","DEV:2062075","heat_stpt_1","#ahu-4_0206/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Hot H20 Coil Return Temp","119.6 F" ,"BAV","AV:9","DEV:2062075","hwcrt_1","#ahu-4_0206/hwcrt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Hot H20 Coil Supply Temp","142.5 F" ,"BAV","AV:10","DEV:2062075","hwcst_1","#ahu-4_0206/hwcst"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Max CO2 Level","750.0 ppm","BAV","AV:16","DEV:2062075","co2_stpt_1","#ahu-4_0206/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","osacfm_","20296.76" ,"BAV","AV:17","DEV:2062075","osacfm__1","#ahu-4_0206/osacfm_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Output Override","0.0 %","BAV","AV:52","DEV:2062075","clg_ovrde_1","#ahu-4_0206/clg_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Output Override","100.0 %","BAV","AV:13","DEV:2062075","econ_ovrde_1","#ahu-4_0206/econ_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Output Override","0.0 %","BAV","AV:53","DEV:2062075","htg_ovrde_1","#ahu-4_0206/htg_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Output Override","0.0 %","BAV","AV:15","DEV:2062075","rf_vfd_ovrde_1","#ahu-4_0206/rf_vfd_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","point name","1.0" ,"BAV","AV:18","DEV:2062075","fnl_dp_100_1","#ahu-4_0206/fnl_dp_100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","point name","55.0" ,"BAV","AV:29","DEV:2062075","m782_1","#ahu-4_0206/m782"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","point name","1.0" ,"BAV","AV:19","DEV:2062075","pre_dp_100_1","#ahu-4_0206/pre_dp_100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Air Static Pressure","0.05" ,"BAV","AV:20","DEV:2062075","rasp_1","#ahu-4_0206/rasp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 2 CFM","3135.99 cfm","BAV","AV:21","DEV:2062075","rf2_cfm_1","#ahu-4_0206/rf2_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 3 CFM","3086.6 cfm","BAV","AV:22","DEV:2062075","rf3_cfm_1","#ahu-4_0206/rf3_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan CFM","3066.98 cfm","BAV","AV:23","DEV:2062075","rf1_cfm_1","#ahu-4_0206/rf1_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan CFM","11982.06 cfm","BAV","AV:24","DEV:2062075","rf_cfm_1","#ahu-4_0206/rf_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","static dmnd adj","0.0" ,"BAV","AV:25","DEV:2062075","stat_dmnd_adj_1","#ahu-4_0206/stat_dmnd_adj"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Static Pres - Smoothed","0.89" ,"BAV","AV:26","DEV:2062075","avg_stat_press_1","#ahu-4_0206/avg_stat_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Static Pressure Setpoint","0.87" ,"BAV","AV:31","DEV:2062075","stat_press_stpnt_1","#ahu-4_0206/stat_press_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Air Temperature Setpoint","70.0 F" ,"BAV","AV:32","DEV:2062075","sa_setpt_1","#ahu-4_0206/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan 2 CFM","5226.2 cfm","BAV","AV:33","DEV:2062075","sf2_cfm_1","#ahu-4_0206/sf2_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan 3 CFM","0.0 cfm","BAV","AV:34","DEV:2062075","sf3_cfm_1","#ahu-4_0206/sf3_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan 4 CFM","2849.95 cfm","BAV","AV:35","DEV:2062075","rf4_cfm_1","#ahu-4_0206/rf4_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan 4 CFM","5353.96 cfm","BAV","AV:36","DEV:2062075","sf4_cfm_1","#ahu-4_0206/sf4_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan CFM","4914.25 cfm","BAV","AV:37","DEV:2062075","sf1_cfm_1","#ahu-4_0206/sf1_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan CFM","15506.46 cfm","BAV","AV:38","DEV:2062075","sf_cfm_1","#ahu-4_0206/sf_cfm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","System Runtime Request","30.0" ,"BAV","AV:39","DEV:2062075","sys_req_rntm_1","#ahu-4_0206/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Total Cool Request","2.0" ,"BAV","AV:41","DEV:2062075","total_cl_req_1","#ahu-4_0206/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Total Heat Request","0.0" ,"BAV","AV:42","DEV:2062075","total_ht_req_1","#ahu-4_0206/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Total Static Request","0.0" ,"BAV","AV:43","DEV:2062075","total_st_req_1","#ahu-4_0206/total_st_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Econ Enable Status","is","BBV","BV:1","DEV:2062075","eok_1","#ahu-4_0206/eok"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Manual Override Lock","Automatic","BBV","BV:2","DEV:2062075","man_ovrde_lock_1","#ahu-4_0206/man_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Manual Override State","On","BBV","BV:3","DEV:2062075","man_ovrde_state_1","#ahu-4_0206/man_ovrde_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Occupancy Status","Occupied Mode","BBV","BV:4","DEV:2062075","occ_stat_1","#ahu-4_0206/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Output Override Lock","Off","BBV","BV:5","DEV:2062075","clg_ovrde_lock_1","#ahu-4_0206/clg_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Output Override Lock","Off","BBV","BV:6","DEV:2062075","econ_ovrde_lock_1","#ahu-4_0206/econ_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Output Override Lock","Off","BBV","BV:7","DEV:2062075","htg_ovrde_lock_1","#ahu-4_0206/htg_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Output Override Lock","Off","BBV","BV:8","DEV:2062075","rf_vfd_ovrde_lock_1","#ahu-4_0206/rf_vfd_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Run","On","BBV","BV:10","DEV:2062075","run_1","#ahu-4_0206/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Mode","Occupied","BMSV","MSV:1","DEV:2062075","opr_mode_1","#ahu-4_0206/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","CSAT_HI","Normal","BALM","BV:9","DEV:2062075","csat_hi_1","#ahu-4_0206/csat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","CWV Leaky","Normal","BALM","BV:11","DEV:2062075","chwv_lk_1","#ahu-4_0206/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ehaust Fan 1 Fail","Normal","BALM","BV:54","DEV:2062075","ef1_fail_1","#ahu-4_0206/ef1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ehaust Fan 1 in Hand","Off","BALM","BV:55","DEV:2062075","ef1_hand_1","#ahu-4_0206/ef1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Exhaust Fan 1 Runtime Expire","Off","BALM","BV:56","DEV:2062075","ef1_rntm_1","#ahu-4_0206/ef1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","FFILTER","Off","BALM","BV:12","DEV:2062075","ffilter_1","#ahu-4_0206/ffilter"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","HSAT_LO","Normal","BALM","BV:68","DEV:2062075","hsat_lo_1","#ahu-4_0206/hsat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","HWV Leaky","Normal","BALM","BV:13","DEV:2062075","hwv_lk_1","#ahu-4_0206/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","MAT_HI","Normal","BALM","BV:15","DEV:2062075","mat_hi_1","#ahu-4_0206/mat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","MAT_LO","Normal","BALM","BV:16","DEV:2062075","mat_lo_1","#ahu-4_0206/mat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","OSACO2_HI","Normal","BALM","BV:17","DEV:2062075","osaco2_hi_1","#ahu-4_0206/osaco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","PFILTER","Off","BALM","BV:18","DEV:2062075","pfilter_1","#ahu-4_0206/pfilter"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","RAT_HI","Normal","BALM","BV:19","DEV:2062075","rat_hi_1","#ahu-4_0206/rat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","RAT_LO","Normal","BALM","BV:20","DEV:2062075","rat_lo_1","#ahu-4_0206/rat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","RCO2_HI","Normal","BALM","BV:21","DEV:2062075","rco2_hi_1","#ahu-4_0206/rco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 1 Fail","Normal","BALM","BV:22","DEV:2062075","rf1_fail_1","#ahu-4_0206/rf1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 1 in Hand","Off","BALM","BV:23","DEV:2062075","rf1_hand_1","#ahu-4_0206/rf1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 1 Runtime Expire","Off","BALM","BV:24","DEV:2062075","rf1_rntm_1","#ahu-4_0206/rf1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 2 Fail","Normal","BALM","BV:25","DEV:2062075","rf2_fail_1","#ahu-4_0206/rf2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 2 in Hand","Off","BALM","BV:26","DEV:2062075","rf2_hand_1","#ahu-4_0206/rf2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 2 Runtime Expire","Off","BALM","BV:27","DEV:2062075","rf2_rntm_1","#ahu-4_0206/rf2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 3 Fail","Normal","BALM","BV:28","DEV:2062075","rf3_fail_1","#ahu-4_0206/rf3_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 3 in Hand","Off","BALM","BV:29","DEV:2062075","rf3_hand_1","#ahu-4_0206/rf3_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 3 Runtime Expire","Off","BALM","BV:30","DEV:2062075","rf3_rntm_1","#ahu-4_0206/rf3_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 4 Fail","Normal","BALM","BV:31","DEV:2062075","rf4_fail_1","#ahu-4_0206/rf4_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 4 in Hand","Off","BALM","BV:32","DEV:2062075","rf4_hand_1","#ahu-4_0206/rf4_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Return Fan 4 Runtime Expire","Off","BALM","BV:33","DEV:2062075","rf4_rntm_1","#ahu-4_0206/rf4_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","RFD_FLT","Normal","BALM","BV:34","DEV:2062075","rfd_flt_1","#ahu-4_0206/rfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","RSSP_STOP","Normal","BALM","BV:35","DEV:2062075","rssp_stop_1","#ahu-4_0206/rssp_stop"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","SA_SMOKE","Normal","BALM","BV:36","DEV:2062075","smoke_sa_1","#ahu-4_0206/smoke_sa"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","SA Static Press  Hi Alarm","Normal","BALM","BV:37","DEV:2062075","ssp2_hi_1","#ahu-4_0206/ssp2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","SA Static Press  Lo Alarm","Normal","BALM","BV:38","DEV:2062075","ssp2_lo_1","#ahu-4_0206/ssp2_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","SAT_HI","Normal","BALM","BV:14","DEV:2062075","sat_hi_1","#ahu-4_0206/sat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","SAT_LO","Normal","BALM","BV:39","DEV:2062075","sat_lo_1","#ahu-4_0206/sat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","SFD_FLT","Normal","BALM","BV:40","DEV:2062075","sfd_flt_1","#ahu-4_0206/sfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","SSP_STOP","Normal","BALM","BV:41","DEV:2062075","ssp_stop_1","#ahu-4_0206/ssp_stop"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply 2 Fan Fail","Normal","BALM","BV:42","DEV:2062075","sf2_fail_1","#ahu-4_0206/sf2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply 3 Fan Fail","Alarm","BALM","BV:43","DEV:2062075","sf3_fail_1","#ahu-4_0206/sf3_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply 4 Fan Fail","Normal","BALM","BV:44","DEV:2062075","sf4_fail_1","#ahu-4_0206/sf4_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan 1 Fail","Normal","BALM","BV:45","DEV:2062075","sf1_fail_1","#ahu-4_0206/sf1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan 1 in Hand","Off","BALM","BV:46","DEV:2062075","sf1_hand_1","#ahu-4_0206/sf1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan 1 Runtime Expire","Off","BALM","BV:47","DEV:2062075","sf1_rntm_1","#ahu-4_0206/sf1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan 2 Runtime Expire","Off","BALM","BV:48","DEV:2062075","sf2_rntm_1","#ahu-4_0206/sf2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan 3 Runtime Expire","Off","BALM","BV:49","DEV:2062075","sf3_rntm_1","#ahu-4_0206/sf3_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan 4 Runtime Expire","Off","BALM","BV:50","DEV:2062075","sf4_rntm_1","#ahu-4_0206/sf4_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan  2in Hand","Off","BALM","BV:51","DEV:2062075","sf2_hand_1","#ahu-4_0206/sf2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan  3 in Hand","Off","BALM","BV:52","DEV:2062075","sf3_hand_1","#ahu-4_0206/sf3_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Supply Fan  4 in Hand","Off","BALM","BV:53","DEV:2062075","sf4_hand_1","#ahu-4_0206/sf4_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Area A 2nd Floor Duct Static","1.5490001 in H2O","BAI","AI:1","DEV:220628","st_press1_1","#ef_001_002_0206/st_press1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Area B 3rd Floor Duct Static","1.5490001 in H2O","BAI","AI:2","DEV:220628","st_press12_1","#ef_001_002_0206/st_press12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF1-Filter Diff. Press.","0.004" ,"BAI","AI:3","DEV:220628","pfilter_dp_1","#ef_001_002_0206/pfilter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF1-Low Suction. Press.","-0.08900001" ,"BAI","AI:6","DEV:220628","ls1_dp_1","#ef_001_002_0206/ls1_dp"
