"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF2l Filter Diff. Press.","1.52" ,"BAI","AI:5","DEV:220628","ffilter_dp_1","#ef_001_002_0206/ffilter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF2-Low Suction. Press.","0.10000001" ,"BAI","AI:7","DEV:220628","ls2_dp_1","#ef_001_002_0206/ls2_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Plenum SP","1.5630001 in H2O","BAI","AI:4","DEV:220628","st_press2_1","#ef_001_002_0206/st_press2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-1 VFD Fault","Off","BBI","BI:1","DEV:220628","ef1_fault_1","#ef_001_002_0206/ef1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-2 VFD Fault","Off","BBI","BI:2","DEV:220628","ef2_fault_1","#ef_001_002_0206/ef2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EFan 1 high Sttic","Off","BBI","BI:3","DEV:220628","hs1status_1","#ef_001_002_0206/hs1status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EFan 1 Status","On","BBI","BI:4","DEV:220628","efan1_status_1","#ef_001_002_0206/efan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EFan 2 high Sttic","Off","BBI","BI:5","DEV:220628","hs2status_1","#ef_001_002_0206/hs2status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EFan 2 Status","On","BBI","BI:6","DEV:220628","efan2_status_1","#ef_001_002_0206/efan2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","HRP1 Status","Off","BBI","BI:7","DEV:220628","hrp1_status_1","#ef_001_002_0206/hrp1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","HRP2 Status","Off","BBI","BI:8","DEV:220628","hrp2_status_1","#ef_001_002_0206/hrp2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-1 Speed Control","62.0 %","BAO","AO:1","DEV:220628","ef1_vfd_1","#ef_001_002_0206/ef1_vfd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-2 Speed Control","62.0 %","BAO","AO:2","DEV:220628","ef2_vfd_1","#ef_001_002_0206/ef2_vfd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-1 Enable","On","BBO","BO:1","DEV:220628","efan1_iso_1","#ef_001_002_0206/efan1_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-2 Enable","On","BBO","BO:2","DEV:220628","efan2_iso_1","#ef_001_002_0206/efan2_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","HRP-1 S/S","Off","BBO","BO:5","DEV:220628","p1_cmd_1","#ef_001_002_0206/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","HRP-2 S/S","Off","BBO","BO:6","DEV:220628","p2_cmd_1","#ef_001_002_0206/p2_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","spare","Off","BBO","BO:7","DEV:220628","sfan_hi_stat_rst_out_2_1","#ef_001_002_0206/sfan_hi_stat_rst_out_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Spare","Off","BBO","BO:8","DEV:220628","sfan_hi_stat_rst_out_1","#ef_001_002_0206/sfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","point name","1.0" ,"BAV","AV:2","DEV:220628","fnl_dp_100_1","#ef_001_002_0206/fnl_dp_100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","point name","1.0" ,"BAV","AV:5","DEV:220628","pre_dp_100_1","#ef_001_002_0206/pre_dp_100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Static Pressure 1 Setpoint","1.68 in H2O","BAV","AV:3","DEV:220628","stat_press1_stpnt_1","#ef_001_002_0206/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Static Pressure 2 Setpoint","0.87 in H2O","BAV","AV:4","DEV:220628","stat_press2_stpnt_1","#ef_001_002_0206/stat_press2_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Total Exhaust Flow","30000.0" ,"BAV","AV:38","DEV:220628","m018_1","#ef_001_002_0206/m018"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Total Exhaust  Flow","30000.0" ,"BAV","AV:44","DEV:220628","total_ef_flow_1","#ef_001_002_0206/total_ef_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Total Static Request","5.0" ,"BAV","AV:43","DEV:220628","total_st_req_1","#ef_001_002_0206/total_st_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","point name","Off","BBV","BV:22","DEV:220628","m244_1","#ef_001_002_0206/m244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Run Condition","Requested","BBV","BV:1","DEV:220628","run_condition_1","#ef_001_002_0206/run_condition"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Unit Enable","Enable","BBV","BV:2","DEV:220628","program_enable_1","#ef_001_002_0206/program_enable"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF1 VFD FAULT","Normal","BALM","BV:23","DEV:220628","ef1_vfd_flt_1","#ef_001_002_0206/ef1_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF2 VFD FAULT","Normal","BALM","BV:24","DEV:220628","ef2_vfd_flt_1","#ef_001_002_0206/ef2_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-1 Low Suction","Off","BALM","BV:9","DEV:220628","ef1ls_1","#ef_001_002_0206/ef1ls"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-2 Low Suction","Off","BALM","BV:10","DEV:220628","ef2ls_1","#ef_001_002_0206/ef2ls"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Ehaust Fan 1 Fail","Normal","BALM","BV:3","DEV:220628","ef1_fail_1","#ef_001_002_0206/ef1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Ehaust Fan 1 in Hand","Off","BALM","BV:4","DEV:220628","ef1_hand_1","#ef_001_002_0206/ef1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Ehaust Fan 2 in Hand","Off","BALM","BV:5","DEV:220628","ef2_hand_1","#ef_001_002_0206/ef2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Ehaust Fan 2 Fail","Normal","BALM","BV:6","DEV:220628","ef2_fail_1","#ef_001_002_0206/ef2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Exhaust Fan 1 Runtime Expire","Off","BALM","BV:7","DEV:220628","ef1_rntm_1","#ef_001_002_0206/ef1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Exhaust Fan 2 Runtime Expire","On","BALM","BV:8","DEV:220628","ef2_rntm_1","#ef_001_002_0206/ef2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","FFILTER","On","BALM","BV:13","DEV:220628","ffilter_1","#ef_001_002_0206/ffilter"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","HRWS P-1","Off","BALM","BV:14","DEV:220628","p1_fail_1","#ef_001_002_0206/p1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","HRWS P-1 hand","Off","BALM","BV:15","DEV:220628","p1_hand_1","#ef_001_002_0206/p1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","HRWS P-2","On","BALM","BV:16","DEV:220628","p2_fail_1","#ef_001_002_0206/p2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","HRWS P-2 hand","Off","BALM","BV:17","DEV:220628","p2_hand_1","#ef_001_002_0206/p2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","PFILTER","Off","BALM","BV:18","DEV:220628","pfilter_1","#ef_001_002_0206/pfilter"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","SA Static Press 2 Hi Alarm","Alarm","BALM","BV:11","DEV:220628","ssp2_hi_1","#ef_001_002_0206/ssp2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","SA Static Press 2 Lo Alarm","Normal","BALM","BV:12","DEV:220628","ssp2_lo_1","#ef_001_002_0206/ssp2_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","BACnet PID","0.0 %","BPID","LOOP:1","DEV:220628","m377_1","#ef_001_002_0206/m377"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","BACnet PID / Setpoint","0.875" ,"BAV","AV:1","DEV:220628","m377_setpt_1","#ef_001_002_0206/m377/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","BACnet PID / Input","2.3903136" ,"BAV","AV:6","DEV:220628","m377_input_1","#ef_001_002_0206/m377/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","BACnet PID / PID out","0.0 %","BAV","AV:7","DEV:220628","m377_pidout_1","#ef_001_002_0206/m377/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","BACnet PID","100.0 %","BPID","LOOP:2","DEV:220628","m72_1","#ef_001_002_0206/m72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","BACnet PID / Setpoint","1.6875" ,"BAV","AV:8","DEV:220628","m72_setpt_1","#ef_001_002_0206/m72/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","BACnet PID / Input","1.5261002" ,"BAV","AV:9","DEV:220628","m72_input_1","#ef_001_002_0206/m72/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","BACnet PID / PID out","100.0 %","BAV","AV:10","DEV:220628","m72_pidout_1","#ef_001_002_0206/m72/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF- 004","EF-4 Status","On","BBI","BI:30","DEV:2062075","ef_status_2","#exhaust_fan_004/ef_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF- 004","EF-4 S/S","On","BBO","BO:15","DEV:2062075","efan_2","#exhaust_fan_004/efan"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF- 004","Occupancy","Occupied","BBV","BV:60","DEV:2062075","occ_2","#exhaust_fan_004/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF- 004","Run","On","BBV","BV:61","DEV:2062075","run_2","#exhaust_fan_004/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF- 004","EF_FAIL","Normal","BALM","BV:62","DEV:2062075","ef_fail_2","#exhaust_fan_004/ef_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF- 004","EF_HAND","Off","BALM","BV:63","DEV:2062075","ef_hand_2","#exhaust_fan_004/ef_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF- 004","EF_RNTM","Off","BALM","BV:64","DEV:2062075","ef_rntm_2","#exhaust_fan_004/ef_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","EF-5 VFD Fault","Off","BBI","BI:11","DEV:2062075","ef5_fault_3","#ef-005/ef5_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","EFan 5 Status","On","BBI","BI:29","DEV:2062075","efan1_status_3","#ef-005/efan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","Low o2","Off","BBI","BI:12","DEV:2062075","alarminput_3","#ef-005/alarminput"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","EF-5 Speed Control","44.2 %","BAO","AO:9","DEV:2062075","ef3_vfd_3","#ef-005/ef3_vfd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","EFan 5 Enable","On","BBO","BO:14","DEV:2062075","efan3_enable_3","#ef-005/efan3_enable"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","EF 5 Flow Setpoint","0.3" ,"BAV","AV:47","DEV:2062075","static_stpt_3","#ef-005/static_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","EF5 VFD FAULT","Normal","BALM","BV:69","DEV:2062075","ef5_vfd_flt_3","#ef-005/ef5_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","Ehaust Fan 1 Fail","Normal","BALM","BV:57","DEV:2062075","ef1_fail_3","#ef-005/ef1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","Ehaust Fan 1 in Hand","Off","BALM","BV:58","DEV:2062075","ef1_hand_3","#ef-005/ef1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","Exhaust Fan 1 Runtime Expire","Off","BALM","BV:59","DEV:2062075","ef1_rntm_3","#ef-005/ef1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","Damper Feedbk","47.75 ft/min","BAI","AI:27","DEV:2062075","dmpr_4","#ef-008/dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","EFan 8 Status","On","BBI","BI:31","DEV:2062075","efan1_status_4","#ef-008/efan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","EF-8 Speed Control","100.0 %","BAO","AO:10","DEV:2062075","ef3_vfd_4","#ef-008/ef3_vfd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","Make-Up Air Damper","47.0 %","BAO","AO:11","DEV:2062075","muad_4","#ef-008/muad"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","EFan 8 Enable","On","BBO","BO:16","DEV:2062075","efan8_enable_4","#ef-008/efan8_enable"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","EF3 Flow Setpoint","100.0" ,"BAV","AV:50","DEV:2062075","fanspeed_4","#ef-008/fanspeed"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","EF3 Flow Setpoint","-1.25" ,"BAV","AV:49","DEV:2062075","static_stpt_4","#ef-008/static_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","Ehaust Fan 1 Fail","Normal","BALM","BV:65","DEV:2062075","ef1_fail_4","#ef-008/ef1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","Ehaust Fan 1 in Hand","Off","BALM","BV:66","DEV:2062075","ef1_hand_4","#ef-008/ef1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","Exhaust Fan 1 Runtime Expire","Off","BALM","BV:67","DEV:2062075","ef1_rntm_4","#ef-008/ef1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1500_operating_hours","0.0 hr","BAV","AV:391","DEV:220602","operating_hours_1500_d_11","#ahu_6/operating_hours_1500_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1501_running_hours","17614.0 hr","BAV","AV:392","DEV:220602","running_hours_1501_d_11","#ahu_6/running_hours_1501_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1502_kwh_counter","0.0 kWh","BAV","AV:393","DEV:220602","kwh_counter_1502_d_11","#ahu_6/kwh_counter_1502_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1530_alarm_log_error_code","7.0" ,"BAV","AV:398","DEV:220602","alarm_log_error_code_1530_d_11","#ahu_6/alarm_log_error_code_1530_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1602_reference_percent","0.0 %","BAV","AV:399","DEV:220602","reference_percent_1602_d_11","#ahu_6/reference_percent_1602_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1603_status_word_1","0.0" ,"BAV","AV:400","DEV:220602","status_word_1_1603_d_11","#ahu_6/status_word_1_1603_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1610_power_kw","3.1 kW","BAV","AV:402","DEV:220602","power_kw_1610_d_11","#ahu_6/power_kw_1610_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1613_frequency","51.0051 Hz","BAV","AV:404","DEV:220602","frequency_1613_d_11","#ahu_6/frequency_1613_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1614_motor_current","1.0001 A","BAV","AV:405","DEV:220602","motor_current_1614_d_11","#ahu_6/motor_current_1614_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1615_frequency_percent","20.002 %","BAV","AV:406","DEV:220602","frequency_percent_1615_d_11","#ahu_6/frequency_percent_1615_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1617_speed_rpm","0.0 rpm","BAV","AV:408","DEV:220602","speed_rpm_1617_d_11","#ahu_6/speed_rpm_1617_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1690_alarm_word","0.0" ,"BAV","AV:416","DEV:220602","alarm_word_1690_d_11","#ahu_6/alarm_word_1690_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1691_alarm_word_2","0.0" ,"BAV","AV:417","DEV:220602","alarm_word_2_1691_d_11","#ahu_6/alarm_word_2_1691_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1692_warning_word","6.71088642154E7" ,"BAV","AV:418","DEV:220602","warning_word_1692_d_11","#ahu_6/warning_word_1692_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1693_warning_word_2","0.0" ,"BAV","AV:419","DEV:220602","warning_word_2_1693_d_11","#ahu_6/warning_word_2_1693_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1694_ext_status_word","0.0" ,"BAV","AV:420","DEV:220602","ext_status_word_1694_d_11","#ahu_6/ext_status_word_1694_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","1695_ext_status_word_2","0.0" ,"BAV","AV:421","DEV:220602","ext_status_word_2_1695_d_11","#ahu_6/ext_status_word_2_1695_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","alarm_state","alarm","BBV","BV:1895","DEV:220602","alarm_state_11","#ahu_6/alarm_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","comm_st","Off","BBV","BV:1896","DEV:220602","comm_st_11","#ahu_6/comm_st"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_00","" ,"BBV","BV:1897","DEV:220602","ext_status_word_1_bit_00_11","#ahu_6/ext_status_word_1_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_01","" ,"BBV","BV:1898","DEV:220602","ext_status_word_1_bit_01_11","#ahu_6/ext_status_word_1_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_02","start_cw","BBV","BV:1899","DEV:220602","ext_status_word_1_bit_02_11","#ahu_6/ext_status_word_1_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_05","" ,"BBV","BV:1900","DEV:220602","ext_status_word_1_bit_05_11","#ahu_6/ext_status_word_1_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_06","" ,"BBV","BV:1901","DEV:220602","ext_status_word_1_bit_06_11","#ahu_6/ext_status_word_1_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_07","" ,"BBV","BV:1902","DEV:220602","ext_status_word_1_bit_07_11","#ahu_6/ext_status_word_1_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_08","" ,"BBV","BV:1903","DEV:220602","ext_status_word_1_bit_08_11","#ahu_6/ext_status_word_1_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_09","" ,"BBV","BV:1904","DEV:220602","ext_status_word_1_bit_09_11","#ahu_6/ext_status_word_1_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_10","" ,"BBV","BV:1905","DEV:220602","ext_status_word_1_bit_10_11","#ahu_6/ext_status_word_1_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_11","" ,"BBV","BV:1906","DEV:220602","ext_status_word_1_bit_11_11","#ahu_6/ext_status_word_1_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_12","" ,"BBV","BV:1907","DEV:220602","ext_status_word_1_bit_12_11","#ahu_6/ext_status_word_1_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_13","" ,"BBV","BV:1908","DEV:220602","ext_status_word_1_bit_13_11","#ahu_6/ext_status_word_1_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_14","" ,"BBV","BV:1909","DEV:220602","ext_status_word_1_bit_14_11","#ahu_6/ext_status_word_1_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_15","" ,"BBV","BV:1910","DEV:220602","ext_status_word_1_bit_15_11","#ahu_6/ext_status_word_1_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_16","" ,"BBV","BV:1911","DEV:220602","ext_status_word_1_bit_16_11","#ahu_6/ext_status_word_1_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_17","" ,"BBV","BV:1912","DEV:220602","ext_status_word_1_bit_17_11","#ahu_6/ext_status_word_1_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_18","" ,"BBV","BV:1913","DEV:220602","ext_status_word_1_bit_18_11","#ahu_6/ext_status_word_1_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_20","" ,"BBV","BV:1914","DEV:220602","ext_status_word_1_bit_20_11","#ahu_6/ext_status_word_1_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_1_bit_21","" ,"BBV","BV:1915","DEV:220602","ext_status_word_1_bit_21_11","#ahu_6/ext_status_word_1_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_00","" ,"BBV","BV:1916","DEV:220602","ext_status_word_2_bit_00_11","#ahu_6/ext_status_word_2_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_01","hand","BBV","BV:1917","DEV:220602","ext_status_word_2_bit_01_11","#ahu_6/ext_status_word_2_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_05","" ,"BBV","BV:1918","DEV:220602","ext_status_word_2_bit_05_11","#ahu_6/ext_status_word_2_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_06","" ,"BBV","BV:1919","DEV:220602","ext_status_word_2_bit_06_11","#ahu_6/ext_status_word_2_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_07","" ,"BBV","BV:1920","DEV:220602","ext_status_word_2_bit_07_11","#ahu_6/ext_status_word_2_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_08","" ,"BBV","BV:1921","DEV:220602","ext_status_word_2_bit_08_11","#ahu_6/ext_status_word_2_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_09","" ,"BBV","BV:1922","DEV:220602","ext_status_word_2_bit_09_11","#ahu_6/ext_status_word_2_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_10","" ,"BBV","BV:1923","DEV:220602","ext_status_word_2_bit_10_11","#ahu_6/ext_status_word_2_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_11","" ,"BBV","BV:1924","DEV:220602","ext_status_word_2_bit_11_11","#ahu_6/ext_status_word_2_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_12","" ,"BBV","BV:1925","DEV:220602","ext_status_word_2_bit_12_11","#ahu_6/ext_status_word_2_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_13","" ,"BBV","BV:1926","DEV:220602","ext_status_word_2_bit_13_11","#ahu_6/ext_status_word_2_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_14","" ,"BBV","BV:1927","DEV:220602","ext_status_word_2_bit_14_11","#ahu_6/ext_status_word_2_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_15","" ,"BBV","BV:1928","DEV:220602","ext_status_word_2_bit_15_11","#ahu_6/ext_status_word_2_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_16","" ,"BBV","BV:1929","DEV:220602","ext_status_word_2_bit_16_11","#ahu_6/ext_status_word_2_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_17","" ,"BBV","BV:1930","DEV:220602","ext_status_word_2_bit_17_11","#ahu_6/ext_status_word_2_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_18","" ,"BBV","BV:1931","DEV:220602","ext_status_word_2_bit_18_11","#ahu_6/ext_status_word_2_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_19","" ,"BBV","BV:1932","DEV:220602","ext_status_word_2_bit_19_11","#ahu_6/ext_status_word_2_bit_19"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_20","" ,"BBV","BV:1933","DEV:220602","ext_status_word_2_bit_20_11","#ahu_6/ext_status_word_2_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_21","" ,"BBV","BV:1934","DEV:220602","ext_status_word_2_bit_21_11","#ahu_6/ext_status_word_2_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_22","" ,"BBV","BV:1935","DEV:220602","ext_status_word_2_bit_22_11","#ahu_6/ext_status_word_2_bit_22"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_23","" ,"BBV","BV:1936","DEV:220602","ext_status_word_2_bit_23_11","#ahu_6/ext_status_word_2_bit_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_24","" ,"BBV","BV:1937","DEV:220602","ext_status_word_2_bit_24_11","#ahu_6/ext_status_word_2_bit_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ext_status_word_2_bit_25","" ,"BBV","BV:1938","DEV:220602","ext_status_word_2_bit_25_11","#ahu_6/ext_status_word_2_bit_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_00","control not ready","BBV","BV:1939","DEV:220602","status_word_bit_00_11","#ahu_6/status_word_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_01","drive not ready","BBV","BV:1940","DEV:220602","status_word_bit_01_11","#ahu_6/status_word_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_02","coasting","BBV","BV:1941","DEV:220602","status_word_bit_02_11","#ahu_6/status_word_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_03","no error","BBV","BV:1942","DEV:220602","status_word_bit_03_11","#ahu_6/status_word_bit_03"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_04","no error","BBV","BV:1943","DEV:220602","status_word_bit_04_11","#ahu_6/status_word_bit_04"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_06","no error","BBV","BV:1944","DEV:220602","status_word_bit_06_11","#ahu_6/status_word_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_07","no warning","BBV","BV:1945","DEV:220602","status_word_bit_07_11","#ahu_6/status_word_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_08","speed_neq_reference","BBV","BV:1946","DEV:220602","status_word_bit_08_11","#ahu_6/status_word_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_09","local operation","BBV","BV:1947","DEV:220602","status_word_bit_09_11","#ahu_6/status_word_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_10","out of frequency limit","BBV","BV:1948","DEV:220602","status_word_bit_10_11","#ahu_6/status_word_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_11","no operation","BBV","BV:1949","DEV:220602","status_word_bit_11_11","#ahu_6/status_word_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_12","drive ok","BBV","BV:1950","DEV:220602","status_word_bit_12_11","#ahu_6/status_word_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_13","voltage ok","BBV","BV:1951","DEV:220602","status_word_bit_13_11","#ahu_6/status_word_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_14","torque ok","BBV","BV:1952","DEV:220602","status_word_bit_14_11","#ahu_6/status_word_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","status_word_bit_15","timer ok","BBV","BV:1953","DEV:220602","status_word_bit_15_11","#ahu_6/status_word_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","_1_8_v_low_48","normal","BALM","BV:1954","DEV:220602","_1_8_v_low_48_11","#ahu_6/_1_8_v_low_48"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","_10_v_low_1","normal","BALM","BV:1955","DEV:220602","_10_v_low_1_11","#ahu_6/_10_v_low_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","_24_v_low_47","normal","BALM","BV:1956","DEV:220602","_24_v_low_47_11","#ahu_6/_24_v_low_47"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ai_54_wrong_settings_91","normal","BALM","BV:1957","DEV:220602","ai_54_wrong_settings_91_11","#ahu_6/ai_54_wrong_settings_91"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ama_calibration_failed_50","normal","BALM","BV:1958","DEV:220602","ama_calibration_failed_50_11","#ahu_6/ama_calibration_failed_50"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ama_check_u_nom_i_nom_51","normal","BALM","BV:1959","DEV:220602","ama_check_u_nom_i_nom_51_11","#ahu_6/ama_check_u_nom_i_nom_51"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ama_internal_fault_58","normal","BALM","BV:1960","DEV:220602","ama_internal_fault_58_11","#ahu_6/ama_internal_fault_58"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ama_interrupt_by_user_56","normal","BALM","BV:1961","DEV:220602","ama_interrupt_by_user_56_11","#ahu_6/ama_interrupt_by_user_56"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ama_low_i_nom_52","normal","BALM","BV:1962","DEV:220602","ama_low_i_nom_52_11","#ahu_6/ama_low_i_nom_52"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ama_motor_too_big_53","normal","BALM","BV:1963","DEV:220602","ama_motor_too_big_53_11","#ahu_6/ama_motor_too_big_53"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ama_motor_too_small_54","normal","BALM","BV:1964","DEV:220602","ama_motor_too_small_54_11","#ahu_6/ama_motor_too_small_54"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ama_param_out_of_range_55","normal","BALM","BV:1965","DEV:220602","ama_param_out_of_range_55_11","#ahu_6/ama_param_out_of_range_55"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ama_timeout_57","normal","BALM","BV:1966","DEV:220602","ama_timeout_57_11","#ahu_6/ama_timeout_57"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","brake_chek_28","normal","BALM","BV:1967","DEV:220602","brake_chek_28_11","#ahu_6/brake_chek_28"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","brake_chopper_short_circ_27","normal","BALM","BV:1968","DEV:220602","brake_chopper_short_circ_27_11","#ahu_6/brake_chopper_short_circ_27"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","brake_igbt_243","normal","BALM","BV:1969","DEV:220602","brake_igbt_243_11","#ahu_6/brake_igbt_243"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","brake_resistor_power_limit_26","normal","BALM","BV:1970","DEV:220602","brake_resistor_power_limit_26_11","#ahu_6/brake_resistor_power_limit_26"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","brake_resistor_short_circ_25","normal","BALM","BV:1971","DEV:220602","brake_resistor_short_circ_25_11","#ahu_6/brake_resistor_short_circ_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","broken_belt_95","normal","BALM","BV:1972","DEV:220602","broken_belt_95_11","#ahu_6/broken_belt_95"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","clock_fault_98","normal","BALM","BV:1973","DEV:220602","clock_fault_98_11","#ahu_6/clock_fault_98"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","control_board_over_temp_65","normal","BALM","BV:1974","DEV:220602","control_board_over_temp_65_11","#ahu_6/control_board_over_temp_65"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","control_word_timeout_17","normal","BALM","BV:1975","DEV:220602","control_word_timeout_17_11","#ahu_6/control_word_timeout_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","current_limit_59","normal","BALM","BV:1976","DEV:220602","current_limit_59_11","#ahu_6/current_limit_59"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","dangerous_failure_72","normal","BALM","BV:1977","DEV:220602","dangerous_failure_72_11","#ahu_6/dangerous_failure_72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","dc_link_voltage_high_5","normal","BALM","BV:1978","DEV:220602","dc_link_voltage_high_5_11","#ahu_6/dc_link_voltage_high_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","dc_link_voltage_low_6","normal","BALM","BV:1979","DEV:220602","dc_link_voltage_low_6_11","#ahu_6/dc_link_voltage_low_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","dc_over_voltage_7","alarm","BALM","BV:1980","DEV:220602","dc_over_voltage_7_11","#ahu_6/dc_over_voltage_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","dc_under_voltage_8","normal","BALM","BV:1981","DEV:220602","dc_under_voltage_8_11","#ahu_6/dc_under_voltage_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","drive_init_to_default_value_80","normal","BALM","BV:1982","DEV:220602","drive_init_to_default_value_80_11","#ahu_6/drive_init_to_default_value_80"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","drive_over_temperature_29","normal","BALM","BV:1983","DEV:220602","drive_over_temperature_29_11","#ahu_6/drive_over_temperature_29"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","dry_pump_93","normal","BALM","BV:1984","DEV:220602","dry_pump_93_11","#ahu_6/dry_pump_93"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","earth_fault_14","normal","BALM","BV:1985","DEV:220602","earth_fault_14_11","#ahu_6/earth_fault_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","end_of_curve_94","normal","BALM","BV:1986","DEV:220602","end_of_curve_94_11","#ahu_6/end_of_curve_94"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","external_fan_fault_24","normal","BALM","BV:1987","DEV:220602","external_fan_fault_24_11","#ahu_6/external_fan_fault_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","external_interlock_60","normal","BALM","BV:1988","DEV:220602","external_interlock_60_11","#ahu_6/external_interlock_60"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","fieldbus_comm_fault_34","normal","BALM","BV:1989","DEV:220602","fieldbus_comm_fault_34_11","#ahu_6/fieldbus_comm_fault_34"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","fire_m_limits_exceeded_202","normal","BALM","BV:1990","DEV:220602","fire_m_limits_exceeded_202_11","#ahu_6/fire_m_limits_exceeded_202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","fire_m_was_active_201","normal","BALM","BV:1991","DEV:220602","fire_m_was_active_201_11","#ahu_6/fire_m_was_active_201"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","hardware_mismatch_15","normal","BALM","BV:1992","DEV:220602","hardware_mismatch_15_11","#ahu_6/hardware_mismatch_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","heatsink_sensor_39","normal","BALM","BV:1993","DEV:220602","heatsink_sensor_39_11","#ahu_6/heatsink_sensor_39"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","heatsink_sensor_245","normal","BALM","BV:1994","DEV:220602","heatsink_sensor_245_11","#ahu_6/heatsink_sensor_245"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","heatsink_temp_244","normal","BALM","BV:1995","DEV:220602","heatsink_temp_244_11","#ahu_6/heatsink_temp_244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","heatsink_temperature_low_66","normal","BALM","BV:1996","DEV:220602","heatsink_temperature_low_66_11","#ahu_6/heatsink_temperature_low_66"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","illegal_fc_configuration_70","normal","BALM","BV:1997","DEV:220602","illegal_fc_configuration_70_11","#ahu_6/illegal_fc_configuration_70"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","illegal_pc_configuration_79","normal","BALM","BV:1998","DEV:220602","illegal_pc_configuration_79_11","#ahu_6/illegal_pc_configuration_79"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","illegal_pc_configuration_248","normal","BALM","BV:1999","DEV:220602","illegal_pc_configuration_248_11","#ahu_6/illegal_pc_configuration_248"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","inrush_fault_33","normal","BALM","BV:2000","DEV:220602","inrush_fault_33_11","#ahu_6/inrush_fault_33"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","internal_fan_fault_23","normal","BALM","BV:2001","DEV:220602","internal_fan_fault_23_11","#ahu_6/internal_fan_fault_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","internal_fault_38","normal","BALM","BV:2002","DEV:220602","internal_fault_38_11","#ahu_6/internal_fault_38"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","inverter_overloaded_9","normal","BALM","BV:2003","DEV:220602","inverter_overloaded_9_11","#ahu_6/inverter_overloaded_9"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","live_zero_error_2","normal","BALM","BV:2004","DEV:220602","live_zero_error_2_11","#ahu_6/live_zero_error_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","locked_rotor_204","normal","BALM","BV:2005","DEV:220602","locked_rotor_204_11","#ahu_6/locked_rotor_204"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","mains_failure_36","normal","BALM","BV:2006","DEV:220602","mains_failure_36_11","#ahu_6/mains_failure_36"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","mains_phase_loss_4","normal","BALM","BV:2007","DEV:220602","mains_phase_loss_4_11","#ahu_6/mains_phase_loss_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","missing_motor_203","normal","BALM","BV:2008","DEV:220602","missing_motor_203_11","#ahu_6/missing_motor_203"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","motor_etr_over_temperature_10","normal","BALM","BV:2009","DEV:220602","motor_etr_over_temperature_10_11","#ahu_6/motor_etr_over_temperature_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","motor_phase_u_missing_30","normal","BALM","BV:2010","DEV:220602","motor_phase_u_missing_30_11","#ahu_6/motor_phase_u_missing_30"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","motor_phase_v_missing_31","normal","BALM","BV:2011","DEV:220602","motor_phase_v_missing_31_11","#ahu_6/motor_phase_v_missing_31"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","motor_phase_w_missing_32","normal","BALM","BV:2012","DEV:220602","motor_phase_w_missing_32_11","#ahu_6/motor_phase_w_missing_32"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","motor_thermistor_over_temp_11","normal","BALM","BV:2013","DEV:220602","motor_thermistor_over_temp_11_11","#ahu_6/motor_thermistor_over_temp_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","new_spare_parts_250","normal","BALM","BV:2014","DEV:220602","new_spare_parts_250_11","#ahu_6/new_spare_parts_250"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","new_type_code_251","normal","BALM","BV:2015","DEV:220602","new_type_code_251_11","#ahu_6/new_type_code_251"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","no_flow_92","normal","BALM","BV:2016","DEV:220602","no_flow_92_11","#ahu_6/no_flow_92"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","no_motor_3","normal","BALM","BV:2017","DEV:220602","no_motor_3_11","#ahu_6/no_motor_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","option_conf_has_changed_67","normal","BALM","BV:2018","DEV:220602","option_conf_has_changed_67_11","#ahu_6/option_conf_has_changed_67"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","out_of_frequency_range_35","normal","BALM","BV:2019","DEV:220602","out_of_frequency_range_35_11","#ahu_6/out_of_frequency_range_35"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","output_frequency_at_max_limit_62","normal","BALM","BV:2020","DEV:220602","output_frequency_at_max_limit_62_11","#ahu_6/output_frequency_at_max_limit_62"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","over_current_13","normal","BALM","BV:2021","DEV:220602","over_current_13_11","#ahu_6/over_current_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","overload_of_do_27_40","normal","BALM","BV:2022","DEV:220602","overload_of_do_27_40_11","#ahu_6/overload_of_do_27_40"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","overload_of_do_29_41","normal","BALM","BV:2023","DEV:220602","overload_of_do_29_41_11","#ahu_6/overload_of_do_29_41"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","overload_of_do_x_30_6_42","normal","BALM","BV:2024","DEV:220602","overload_of_do_x_30_6_42_11","#ahu_6/overload_of_do_x_30_6_42"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","overload_of_do_x_30_7_43","normal","BALM","BV:2025","DEV:220602","overload_of_do_x_30_7_43_11","#ahu_6/overload_of_do_x_30_7_43"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","phase_imbalance_37","normal","BALM","BV:2026","DEV:220602","phase_imbalance_37_11","#ahu_6/phase_imbalance_37"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","power_card_supply_46","normal","BALM","BV:2027","DEV:220602","power_card_supply_46_11","#ahu_6/power_card_supply_46"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","power_card_supply_246","normal","BALM","BV:2028","DEV:220602","power_card_supply_246_11","#ahu_6/power_card_supply_246"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","power_card_temperature_69","normal","BALM","BV:2029","DEV:220602","power_card_temperature_69_11","#ahu_6/power_card_temperature_69"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","power_card_temperature_247","normal","BALM","BV:2030","DEV:220602","power_card_temperature_247_11","#ahu_6/power_card_temperature_247"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","power_unit_setup_76","normal","BALM","BV:2031","DEV:220602","power_unit_setup_76_11","#ahu_6/power_unit_setup_76"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","ptc_1_safe_stop_71","normal","BALM","BV:2032","DEV:220602","ptc_1_safe_stop_71_11","#ahu_6/ptc_1_safe_stop_71"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","safe_stop_acivated_68","normal","BALM","BV:2033","DEV:220602","safe_stop_acivated_68_11","#ahu_6/safe_stop_acivated_68"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","safe_stop_auto_restart_73","normal","BALM","BV:2034","DEV:220602","safe_stop_auto_restart_73_11","#ahu_6/safe_stop_auto_restart_73"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","short_circuit_16","normal","BALM","BV:2035","DEV:220602","short_circuit_16_11","#ahu_6/short_circuit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","speed_limit_49","normal","BALM","BV:2036","DEV:220602","speed_limit_49_11","#ahu_6/speed_limit_49"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","start_delayed_96","normal","BALM","BV:2037","DEV:220602","start_delayed_96_11","#ahu_6/start_delayed_96"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","stop_delayed_97","normal","BALM","BV:2038","DEV:220602","stop_delayed_97_11","#ahu_6/stop_delayed_97"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","torque_limit_12","normal","BALM","BV:2039","DEV:220602","torque_limit_12_11","#ahu_6/torque_limit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-6","voltage_limit_64","normal","BALM","BV:2040","DEV:220602","voltage_limit_64_11","#ahu_6/voltage_limit_64"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1500_operating_hours","35122.0 hr","BAV","AV:423","DEV:220602","operating_hours_1500_d_12","#ahu_7/operating_hours_1500_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1501_running_hours","34731.0 hr","BAV","AV:424","DEV:220602","running_hours_1501_d_12","#ahu_7/running_hours_1501_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1502_kwh_counter","27493.0 kWh","BAV","AV:425","DEV:220602","kwh_counter_1502_d_12","#ahu_7/kwh_counter_1502_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1530_alarm_log_error_code","60.0" ,"BAV","AV:430","DEV:220602","alarm_log_error_code_1530_d_12","#ahu_7/alarm_log_error_code_1530_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1602_reference_percent","100.01 %","BAV","AV:431","DEV:220602","reference_percent_1602_d_12","#ahu_7/reference_percent_1602_d"
