"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1603_status_word_1","3846.3846" ,"BAV","AV:432","DEV:220602","status_word_1_1603_d_12","#ahu_7/status_word_1_1603_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1610_power_kw","0.9 kW","BAV","AV:434","DEV:220602","power_kw_1610_d_12","#ahu_7/power_kw_1610_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1613_frequency","60.006 Hz","BAV","AV:436","DEV:220602","frequency_1613_d_12","#ahu_7/frequency_1613_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1614_motor_current","2.0002 A","BAV","AV:437","DEV:220602","motor_current_1614_d_12","#ahu_7/motor_current_1614_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1615_frequency_percent","81.0081 %","BAV","AV:438","DEV:220602","frequency_percent_1615_d_12","#ahu_7/frequency_percent_1615_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1617_speed_rpm","1799.1799 rpm","BAV","AV:440","DEV:220602","speed_rpm_1617_d_12","#ahu_7/speed_rpm_1617_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1690_alarm_word","0.0" ,"BAV","AV:448","DEV:220602","alarm_word_1690_d_12","#ahu_7/alarm_word_1690_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1691_alarm_word_2","0.0" ,"BAV","AV:449","DEV:220602","alarm_word_2_1691_d_12","#ahu_7/alarm_word_2_1691_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1692_warning_word","0.0" ,"BAV","AV:450","DEV:220602","warning_word_1692_d_12","#ahu_7/warning_word_1692_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1693_warning_word_2","0.0" ,"BAV","AV:451","DEV:220602","warning_word_2_1693_d_12","#ahu_7/warning_word_2_1693_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1694_ext_status_word","2097151.6942" ,"BAV","AV:452","DEV:220602","ext_status_word_1694_d_12","#ahu_7/ext_status_word_1694_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","1695_ext_status_word_2","9175423.4506" ,"BAV","AV:453","DEV:220602","ext_status_word_2_1695_d_12","#ahu_7/ext_status_word_2_1695_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","alarm_state","alarm","BBV","BV:2041","DEV:220602","alarm_state_12","#ahu_7/alarm_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","comm_st","On","BBV","BV:2042","DEV:220602","comm_st_12","#ahu_7/comm_st"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_00","" ,"BBV","BV:2043","DEV:220602","ext_status_word_1_bit_00_12","#ahu_7/ext_status_word_1_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_01","" ,"BBV","BV:2044","DEV:220602","ext_status_word_1_bit_01_12","#ahu_7/ext_status_word_1_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_02","start_cw","BBV","BV:2045","DEV:220602","ext_status_word_1_bit_02_12","#ahu_7/ext_status_word_1_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_05","" ,"BBV","BV:2046","DEV:220602","ext_status_word_1_bit_05_12","#ahu_7/ext_status_word_1_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_06","" ,"BBV","BV:2047","DEV:220602","ext_status_word_1_bit_06_12","#ahu_7/ext_status_word_1_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_07","" ,"BBV","BV:2048","DEV:220602","ext_status_word_1_bit_07_12","#ahu_7/ext_status_word_1_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_08","" ,"BBV","BV:2049","DEV:220602","ext_status_word_1_bit_08_12","#ahu_7/ext_status_word_1_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_09","" ,"BBV","BV:2050","DEV:220602","ext_status_word_1_bit_09_12","#ahu_7/ext_status_word_1_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_10","" ,"BBV","BV:2051","DEV:220602","ext_status_word_1_bit_10_12","#ahu_7/ext_status_word_1_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_11","" ,"BBV","BV:2052","DEV:220602","ext_status_word_1_bit_11_12","#ahu_7/ext_status_word_1_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_12","" ,"BBV","BV:2053","DEV:220602","ext_status_word_1_bit_12_12","#ahu_7/ext_status_word_1_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_13","" ,"BBV","BV:2054","DEV:220602","ext_status_word_1_bit_13_12","#ahu_7/ext_status_word_1_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_14","" ,"BBV","BV:2055","DEV:220602","ext_status_word_1_bit_14_12","#ahu_7/ext_status_word_1_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_15","" ,"BBV","BV:2056","DEV:220602","ext_status_word_1_bit_15_12","#ahu_7/ext_status_word_1_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_16","" ,"BBV","BV:2057","DEV:220602","ext_status_word_1_bit_16_12","#ahu_7/ext_status_word_1_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_17","" ,"BBV","BV:2058","DEV:220602","ext_status_word_1_bit_17_12","#ahu_7/ext_status_word_1_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_18","" ,"BBV","BV:2059","DEV:220602","ext_status_word_1_bit_18_12","#ahu_7/ext_status_word_1_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_20","" ,"BBV","BV:2060","DEV:220602","ext_status_word_1_bit_20_12","#ahu_7/ext_status_word_1_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_1_bit_21","" ,"BBV","BV:2061","DEV:220602","ext_status_word_1_bit_21_12","#ahu_7/ext_status_word_1_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_00","" ,"BBV","BV:2062","DEV:220602","ext_status_word_2_bit_00_12","#ahu_7/ext_status_word_2_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_01","hand","BBV","BV:2063","DEV:220602","ext_status_word_2_bit_01_12","#ahu_7/ext_status_word_2_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_05","" ,"BBV","BV:2064","DEV:220602","ext_status_word_2_bit_05_12","#ahu_7/ext_status_word_2_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_06","" ,"BBV","BV:2065","DEV:220602","ext_status_word_2_bit_06_12","#ahu_7/ext_status_word_2_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_07","control_ready","BBV","BV:2066","DEV:220602","ext_status_word_2_bit_07_12","#ahu_7/ext_status_word_2_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_08","drive_ready","BBV","BV:2067","DEV:220602","ext_status_word_2_bit_08_12","#ahu_7/ext_status_word_2_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_09","" ,"BBV","BV:2068","DEV:220602","ext_status_word_2_bit_09_12","#ahu_7/ext_status_word_2_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_10","" ,"BBV","BV:2069","DEV:220602","ext_status_word_2_bit_10_12","#ahu_7/ext_status_word_2_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_11","" ,"BBV","BV:2070","DEV:220602","ext_status_word_2_bit_11_12","#ahu_7/ext_status_word_2_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_12","" ,"BBV","BV:2071","DEV:220602","ext_status_word_2_bit_12_12","#ahu_7/ext_status_word_2_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_13","" ,"BBV","BV:2072","DEV:220602","ext_status_word_2_bit_13_12","#ahu_7/ext_status_word_2_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_14","" ,"BBV","BV:2073","DEV:220602","ext_status_word_2_bit_14_12","#ahu_7/ext_status_word_2_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_15","" ,"BBV","BV:2074","DEV:220602","ext_status_word_2_bit_15_12","#ahu_7/ext_status_word_2_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_16","" ,"BBV","BV:2075","DEV:220602","ext_status_word_2_bit_16_12","#ahu_7/ext_status_word_2_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_17","" ,"BBV","BV:2076","DEV:220602","ext_status_word_2_bit_17_12","#ahu_7/ext_status_word_2_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_18","start","BBV","BV:2077","DEV:220602","ext_status_word_2_bit_18_12","#ahu_7/ext_status_word_2_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_19","start_applied","BBV","BV:2078","DEV:220602","ext_status_word_2_bit_19_12","#ahu_7/ext_status_word_2_bit_19"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_20","" ,"BBV","BV:2079","DEV:220602","ext_status_word_2_bit_20_12","#ahu_7/ext_status_word_2_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_21","" ,"BBV","BV:2080","DEV:220602","ext_status_word_2_bit_21_12","#ahu_7/ext_status_word_2_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_22","" ,"BBV","BV:2081","DEV:220602","ext_status_word_2_bit_22_12","#ahu_7/ext_status_word_2_bit_22"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_23","running","BBV","BV:2082","DEV:220602","ext_status_word_2_bit_23_12","#ahu_7/ext_status_word_2_bit_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_24","" ,"BBV","BV:2083","DEV:220602","ext_status_word_2_bit_24_12","#ahu_7/ext_status_word_2_bit_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ext_status_word_2_bit_25","" ,"BBV","BV:2084","DEV:220602","ext_status_word_2_bit_25_12","#ahu_7/ext_status_word_2_bit_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_00","control_ready","BBV","BV:2085","DEV:220602","status_word_bit_00_12","#ahu_7/status_word_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_01","drive_ready","BBV","BV:2086","DEV:220602","status_word_bit_01_12","#ahu_7/status_word_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_02","enable","BBV","BV:2087","DEV:220602","status_word_bit_02_12","#ahu_7/status_word_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_03","no error","BBV","BV:2088","DEV:220602","status_word_bit_03_12","#ahu_7/status_word_bit_03"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_04","no error","BBV","BV:2089","DEV:220602","status_word_bit_04_12","#ahu_7/status_word_bit_04"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_06","no error","BBV","BV:2090","DEV:220602","status_word_bit_06_12","#ahu_7/status_word_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_07","no warning","BBV","BV:2091","DEV:220602","status_word_bit_07_12","#ahu_7/status_word_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_08","speed_eq_reference","BBV","BV:2092","DEV:220602","status_word_bit_08_12","#ahu_7/status_word_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_09","bus control","BBV","BV:2093","DEV:220602","status_word_bit_09_12","#ahu_7/status_word_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_10","frequency limit ok","BBV","BV:2094","DEV:220602","status_word_bit_10_12","#ahu_7/status_word_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_11","In operation","BBV","BV:2095","DEV:220602","status_word_bit_11_12","#ahu_7/status_word_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_12","drive ok","BBV","BV:2096","DEV:220602","status_word_bit_12_12","#ahu_7/status_word_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_13","voltage ok","BBV","BV:2097","DEV:220602","status_word_bit_13_12","#ahu_7/status_word_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_14","torque ok","BBV","BV:2098","DEV:220602","status_word_bit_14_12","#ahu_7/status_word_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","status_word_bit_15","timer ok","BBV","BV:2099","DEV:220602","status_word_bit_15_12","#ahu_7/status_word_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","_1_8_v_low_48","normal","BALM","BV:2100","DEV:220602","_1_8_v_low_48_12","#ahu_7/_1_8_v_low_48"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","_10_v_low_1","normal","BALM","BV:2101","DEV:220602","_10_v_low_1_12","#ahu_7/_10_v_low_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","_24_v_low_47","normal","BALM","BV:2102","DEV:220602","_24_v_low_47_12","#ahu_7/_24_v_low_47"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ai_54_wrong_settings_91","normal","BALM","BV:2103","DEV:220602","ai_54_wrong_settings_91_12","#ahu_7/ai_54_wrong_settings_91"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ama_calibration_failed_50","normal","BALM","BV:2104","DEV:220602","ama_calibration_failed_50_12","#ahu_7/ama_calibration_failed_50"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ama_check_u_nom_i_nom_51","normal","BALM","BV:2105","DEV:220602","ama_check_u_nom_i_nom_51_12","#ahu_7/ama_check_u_nom_i_nom_51"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ama_internal_fault_58","normal","BALM","BV:2106","DEV:220602","ama_internal_fault_58_12","#ahu_7/ama_internal_fault_58"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ama_interrupt_by_user_56","normal","BALM","BV:2107","DEV:220602","ama_interrupt_by_user_56_12","#ahu_7/ama_interrupt_by_user_56"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ama_low_i_nom_52","normal","BALM","BV:2108","DEV:220602","ama_low_i_nom_52_12","#ahu_7/ama_low_i_nom_52"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ama_motor_too_big_53","normal","BALM","BV:2109","DEV:220602","ama_motor_too_big_53_12","#ahu_7/ama_motor_too_big_53"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ama_motor_too_small_54","normal","BALM","BV:2110","DEV:220602","ama_motor_too_small_54_12","#ahu_7/ama_motor_too_small_54"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ama_param_out_of_range_55","normal","BALM","BV:2111","DEV:220602","ama_param_out_of_range_55_12","#ahu_7/ama_param_out_of_range_55"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ama_timeout_57","normal","BALM","BV:2112","DEV:220602","ama_timeout_57_12","#ahu_7/ama_timeout_57"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","brake_chek_28","normal","BALM","BV:2113","DEV:220602","brake_chek_28_12","#ahu_7/brake_chek_28"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","brake_chopper_short_circ_27","normal","BALM","BV:2114","DEV:220602","brake_chopper_short_circ_27_12","#ahu_7/brake_chopper_short_circ_27"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","brake_igbt_243","normal","BALM","BV:2115","DEV:220602","brake_igbt_243_12","#ahu_7/brake_igbt_243"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","brake_resistor_power_limit_26","normal","BALM","BV:2116","DEV:220602","brake_resistor_power_limit_26_12","#ahu_7/brake_resistor_power_limit_26"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","brake_resistor_short_circ_25","normal","BALM","BV:2117","DEV:220602","brake_resistor_short_circ_25_12","#ahu_7/brake_resistor_short_circ_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","broken_belt_95","normal","BALM","BV:2118","DEV:220602","broken_belt_95_12","#ahu_7/broken_belt_95"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","clock_fault_98","normal","BALM","BV:2119","DEV:220602","clock_fault_98_12","#ahu_7/clock_fault_98"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","control_board_over_temp_65","normal","BALM","BV:2120","DEV:220602","control_board_over_temp_65_12","#ahu_7/control_board_over_temp_65"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","control_word_timeout_17","normal","BALM","BV:2121","DEV:220602","control_word_timeout_17_12","#ahu_7/control_word_timeout_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","current_limit_59","normal","BALM","BV:2122","DEV:220602","current_limit_59_12","#ahu_7/current_limit_59"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","dangerous_failure_72","normal","BALM","BV:2123","DEV:220602","dangerous_failure_72_12","#ahu_7/dangerous_failure_72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","dc_link_voltage_high_5","normal","BALM","BV:2124","DEV:220602","dc_link_voltage_high_5_12","#ahu_7/dc_link_voltage_high_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","dc_link_voltage_low_6","normal","BALM","BV:2125","DEV:220602","dc_link_voltage_low_6_12","#ahu_7/dc_link_voltage_low_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","dc_over_voltage_7","normal","BALM","BV:2126","DEV:220602","dc_over_voltage_7_12","#ahu_7/dc_over_voltage_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","dc_under_voltage_8","normal","BALM","BV:2127","DEV:220602","dc_under_voltage_8_12","#ahu_7/dc_under_voltage_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","drive_init_to_default_value_80","normal","BALM","BV:2128","DEV:220602","drive_init_to_default_value_80_12","#ahu_7/drive_init_to_default_value_80"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","drive_over_temperature_29","normal","BALM","BV:2129","DEV:220602","drive_over_temperature_29_12","#ahu_7/drive_over_temperature_29"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","dry_pump_93","normal","BALM","BV:2130","DEV:220602","dry_pump_93_12","#ahu_7/dry_pump_93"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","earth_fault_14","normal","BALM","BV:2131","DEV:220602","earth_fault_14_12","#ahu_7/earth_fault_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","end_of_curve_94","normal","BALM","BV:2132","DEV:220602","end_of_curve_94_12","#ahu_7/end_of_curve_94"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","external_fan_fault_24","normal","BALM","BV:2133","DEV:220602","external_fan_fault_24_12","#ahu_7/external_fan_fault_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","external_interlock_60","alarm","BALM","BV:2134","DEV:220602","external_interlock_60_12","#ahu_7/external_interlock_60"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","fieldbus_comm_fault_34","normal","BALM","BV:2135","DEV:220602","fieldbus_comm_fault_34_12","#ahu_7/fieldbus_comm_fault_34"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","fire_m_limits_exceeded_202","normal","BALM","BV:2136","DEV:220602","fire_m_limits_exceeded_202_12","#ahu_7/fire_m_limits_exceeded_202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","fire_m_was_active_201","normal","BALM","BV:2137","DEV:220602","fire_m_was_active_201_12","#ahu_7/fire_m_was_active_201"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","hardware_mismatch_15","normal","BALM","BV:2138","DEV:220602","hardware_mismatch_15_12","#ahu_7/hardware_mismatch_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","heatsink_sensor_39","normal","BALM","BV:2139","DEV:220602","heatsink_sensor_39_12","#ahu_7/heatsink_sensor_39"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","heatsink_sensor_245","normal","BALM","BV:2140","DEV:220602","heatsink_sensor_245_12","#ahu_7/heatsink_sensor_245"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","heatsink_temp_244","normal","BALM","BV:2141","DEV:220602","heatsink_temp_244_12","#ahu_7/heatsink_temp_244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","heatsink_temperature_low_66","normal","BALM","BV:2142","DEV:220602","heatsink_temperature_low_66_12","#ahu_7/heatsink_temperature_low_66"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","illegal_fc_configuration_70","normal","BALM","BV:2143","DEV:220602","illegal_fc_configuration_70_12","#ahu_7/illegal_fc_configuration_70"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","illegal_pc_configuration_79","normal","BALM","BV:2144","DEV:220602","illegal_pc_configuration_79_12","#ahu_7/illegal_pc_configuration_79"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","illegal_pc_configuration_248","normal","BALM","BV:2145","DEV:220602","illegal_pc_configuration_248_12","#ahu_7/illegal_pc_configuration_248"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","inrush_fault_33","normal","BALM","BV:2146","DEV:220602","inrush_fault_33_12","#ahu_7/inrush_fault_33"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","internal_fan_fault_23","normal","BALM","BV:2147","DEV:220602","internal_fan_fault_23_12","#ahu_7/internal_fan_fault_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","internal_fault_38","normal","BALM","BV:2148","DEV:220602","internal_fault_38_12","#ahu_7/internal_fault_38"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","inverter_overloaded_9","normal","BALM","BV:2149","DEV:220602","inverter_overloaded_9_12","#ahu_7/inverter_overloaded_9"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","live_zero_error_2","normal","BALM","BV:2150","DEV:220602","live_zero_error_2_12","#ahu_7/live_zero_error_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","locked_rotor_204","normal","BALM","BV:2151","DEV:220602","locked_rotor_204_12","#ahu_7/locked_rotor_204"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","mains_failure_36","normal","BALM","BV:2152","DEV:220602","mains_failure_36_12","#ahu_7/mains_failure_36"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","mains_phase_loss_4","normal","BALM","BV:2153","DEV:220602","mains_phase_loss_4_12","#ahu_7/mains_phase_loss_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","missing_motor_203","normal","BALM","BV:2154","DEV:220602","missing_motor_203_12","#ahu_7/missing_motor_203"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","motor_etr_over_temperature_10","normal","BALM","BV:2155","DEV:220602","motor_etr_over_temperature_10_12","#ahu_7/motor_etr_over_temperature_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","motor_phase_u_missing_30","normal","BALM","BV:2156","DEV:220602","motor_phase_u_missing_30_12","#ahu_7/motor_phase_u_missing_30"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","motor_phase_v_missing_31","normal","BALM","BV:2157","DEV:220602","motor_phase_v_missing_31_12","#ahu_7/motor_phase_v_missing_31"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","motor_phase_w_missing_32","normal","BALM","BV:2158","DEV:220602","motor_phase_w_missing_32_12","#ahu_7/motor_phase_w_missing_32"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","motor_thermistor_over_temp_11","normal","BALM","BV:2159","DEV:220602","motor_thermistor_over_temp_11_12","#ahu_7/motor_thermistor_over_temp_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","new_spare_parts_250","normal","BALM","BV:2160","DEV:220602","new_spare_parts_250_12","#ahu_7/new_spare_parts_250"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","new_type_code_251","normal","BALM","BV:2161","DEV:220602","new_type_code_251_12","#ahu_7/new_type_code_251"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","no_flow_92","normal","BALM","BV:2162","DEV:220602","no_flow_92_12","#ahu_7/no_flow_92"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","no_motor_3","normal","BALM","BV:2163","DEV:220602","no_motor_3_12","#ahu_7/no_motor_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","option_conf_has_changed_67","normal","BALM","BV:2164","DEV:220602","option_conf_has_changed_67_12","#ahu_7/option_conf_has_changed_67"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","out_of_frequency_range_35","normal","BALM","BV:2165","DEV:220602","out_of_frequency_range_35_12","#ahu_7/out_of_frequency_range_35"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","output_frequency_at_max_limit_62","normal","BALM","BV:2166","DEV:220602","output_frequency_at_max_limit_62_12","#ahu_7/output_frequency_at_max_limit_62"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","over_current_13","normal","BALM","BV:2167","DEV:220602","over_current_13_12","#ahu_7/over_current_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","overload_of_do_27_40","normal","BALM","BV:2168","DEV:220602","overload_of_do_27_40_12","#ahu_7/overload_of_do_27_40"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","overload_of_do_29_41","normal","BALM","BV:2169","DEV:220602","overload_of_do_29_41_12","#ahu_7/overload_of_do_29_41"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","overload_of_do_x_30_6_42","normal","BALM","BV:2170","DEV:220602","overload_of_do_x_30_6_42_12","#ahu_7/overload_of_do_x_30_6_42"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","overload_of_do_x_30_7_43","normal","BALM","BV:2171","DEV:220602","overload_of_do_x_30_7_43_12","#ahu_7/overload_of_do_x_30_7_43"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","phase_imbalance_37","normal","BALM","BV:2172","DEV:220602","phase_imbalance_37_12","#ahu_7/phase_imbalance_37"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","power_card_supply_46","normal","BALM","BV:2173","DEV:220602","power_card_supply_46_12","#ahu_7/power_card_supply_46"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","power_card_supply_246","normal","BALM","BV:2174","DEV:220602","power_card_supply_246_12","#ahu_7/power_card_supply_246"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","power_card_temperature_69","normal","BALM","BV:2175","DEV:220602","power_card_temperature_69_12","#ahu_7/power_card_temperature_69"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","power_card_temperature_247","normal","BALM","BV:2176","DEV:220602","power_card_temperature_247_12","#ahu_7/power_card_temperature_247"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","power_unit_setup_76","normal","BALM","BV:2177","DEV:220602","power_unit_setup_76_12","#ahu_7/power_unit_setup_76"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","ptc_1_safe_stop_71","normal","BALM","BV:2178","DEV:220602","ptc_1_safe_stop_71_12","#ahu_7/ptc_1_safe_stop_71"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","safe_stop_acivated_68","normal","BALM","BV:2179","DEV:220602","safe_stop_acivated_68_12","#ahu_7/safe_stop_acivated_68"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","safe_stop_auto_restart_73","normal","BALM","BV:2180","DEV:220602","safe_stop_auto_restart_73_12","#ahu_7/safe_stop_auto_restart_73"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","short_circuit_16","normal","BALM","BV:2181","DEV:220602","short_circuit_16_12","#ahu_7/short_circuit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","speed_limit_49","normal","BALM","BV:2182","DEV:220602","speed_limit_49_12","#ahu_7/speed_limit_49"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","start_delayed_96","normal","BALM","BV:2183","DEV:220602","start_delayed_96_12","#ahu_7/start_delayed_96"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","stop_delayed_97","normal","BALM","BV:2184","DEV:220602","stop_delayed_97_12","#ahu_7/stop_delayed_97"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","torque_limit_12","normal","BALM","BV:2185","DEV:220602","torque_limit_12_12","#ahu_7/torque_limit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-7","voltage_limit_64","normal","BALM","BV:2186","DEV:220602","voltage_limit_64_12","#ahu_7/voltage_limit_64"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1500_operating_hours","35233.0 hr","BAV","AV:455","DEV:220602","operating_hours_1500_d_13","#ef_7/operating_hours_1500_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1501_running_hours","34956.0 hr","BAV","AV:456","DEV:220602","running_hours_1501_d_13","#ef_7/running_hours_1501_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1502_kwh_counter","15351.0 kWh","BAV","AV:457","DEV:220602","kwh_counter_1502_d_13","#ef_7/kwh_counter_1502_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1530_alarm_log_error_code","60.0" ,"BAV","AV:462","DEV:220602","alarm_log_error_code_1530_d_13","#ef_7/alarm_log_error_code_1530_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1602_reference_percent","100.01 %","BAV","AV:463","DEV:220602","reference_percent_1602_d_13","#ef_7/reference_percent_1602_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1603_status_word_1","3846.3846" ,"BAV","AV:464","DEV:220602","status_word_1_1603_d_13","#ef_7/status_word_1_1603_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1610_power_kw","0.7 kW","BAV","AV:466","DEV:220602","power_kw_1610_d_13","#ef_7/power_kw_1610_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1613_frequency","60.006 Hz","BAV","AV:468","DEV:220602","frequency_1613_d_13","#ef_7/frequency_1613_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1614_motor_current","1.0001 A","BAV","AV:469","DEV:220602","motor_current_1614_d_13","#ef_7/motor_current_1614_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1615_frequency_percent","81.0081 %","BAV","AV:470","DEV:220602","frequency_percent_1615_d_13","#ef_7/frequency_percent_1615_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1617_speed_rpm","1799.1799 rpm","BAV","AV:472","DEV:220602","speed_rpm_1617_d_13","#ef_7/speed_rpm_1617_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1690_alarm_word","0.0" ,"BAV","AV:480","DEV:220602","alarm_word_1690_d_13","#ef_7/alarm_word_1690_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1691_alarm_word_2","0.0" ,"BAV","AV:481","DEV:220602","alarm_word_2_1691_d_13","#ef_7/alarm_word_2_1691_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1692_warning_word","0.0" ,"BAV","AV:482","DEV:220602","warning_word_1692_d_13","#ef_7/warning_word_1692_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1693_warning_word_2","0.0" ,"BAV","AV:483","DEV:220602","warning_word_2_1693_d_13","#ef_7/warning_word_2_1693_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1694_ext_status_word","2097151.6942" ,"BAV","AV:484","DEV:220602","ext_status_word_1694_d_13","#ef_7/ext_status_word_1694_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","1695_ext_status_word_2","9175423.4506" ,"BAV","AV:485","DEV:220602","ext_status_word_2_1695_d_13","#ef_7/ext_status_word_2_1695_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","alarm_state","alarm","BBV","BV:2187","DEV:220602","alarm_state_13","#ef_7/alarm_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","comm_st","On","BBV","BV:2188","DEV:220602","comm_st_13","#ef_7/comm_st"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_00","" ,"BBV","BV:2189","DEV:220602","ext_status_word_1_bit_00_13","#ef_7/ext_status_word_1_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_01","" ,"BBV","BV:2190","DEV:220602","ext_status_word_1_bit_01_13","#ef_7/ext_status_word_1_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_02","start_cw","BBV","BV:2191","DEV:220602","ext_status_word_1_bit_02_13","#ef_7/ext_status_word_1_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_05","" ,"BBV","BV:2192","DEV:220602","ext_status_word_1_bit_05_13","#ef_7/ext_status_word_1_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_06","" ,"BBV","BV:2193","DEV:220602","ext_status_word_1_bit_06_13","#ef_7/ext_status_word_1_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_07","" ,"BBV","BV:2194","DEV:220602","ext_status_word_1_bit_07_13","#ef_7/ext_status_word_1_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_08","" ,"BBV","BV:2195","DEV:220602","ext_status_word_1_bit_08_13","#ef_7/ext_status_word_1_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_09","" ,"BBV","BV:2196","DEV:220602","ext_status_word_1_bit_09_13","#ef_7/ext_status_word_1_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_10","" ,"BBV","BV:2197","DEV:220602","ext_status_word_1_bit_10_13","#ef_7/ext_status_word_1_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_11","" ,"BBV","BV:2198","DEV:220602","ext_status_word_1_bit_11_13","#ef_7/ext_status_word_1_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_12","" ,"BBV","BV:2199","DEV:220602","ext_status_word_1_bit_12_13","#ef_7/ext_status_word_1_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_13","" ,"BBV","BV:2200","DEV:220602","ext_status_word_1_bit_13_13","#ef_7/ext_status_word_1_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_14","" ,"BBV","BV:2201","DEV:220602","ext_status_word_1_bit_14_13","#ef_7/ext_status_word_1_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_15","" ,"BBV","BV:2202","DEV:220602","ext_status_word_1_bit_15_13","#ef_7/ext_status_word_1_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_16","" ,"BBV","BV:2203","DEV:220602","ext_status_word_1_bit_16_13","#ef_7/ext_status_word_1_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_17","" ,"BBV","BV:2204","DEV:220602","ext_status_word_1_bit_17_13","#ef_7/ext_status_word_1_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_18","" ,"BBV","BV:2205","DEV:220602","ext_status_word_1_bit_18_13","#ef_7/ext_status_word_1_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_20","" ,"BBV","BV:2206","DEV:220602","ext_status_word_1_bit_20_13","#ef_7/ext_status_word_1_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_1_bit_21","" ,"BBV","BV:2207","DEV:220602","ext_status_word_1_bit_21_13","#ef_7/ext_status_word_1_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_00","" ,"BBV","BV:2208","DEV:220602","ext_status_word_2_bit_00_13","#ef_7/ext_status_word_2_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_01","hand","BBV","BV:2209","DEV:220602","ext_status_word_2_bit_01_13","#ef_7/ext_status_word_2_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_05","" ,"BBV","BV:2210","DEV:220602","ext_status_word_2_bit_05_13","#ef_7/ext_status_word_2_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_06","" ,"BBV","BV:2211","DEV:220602","ext_status_word_2_bit_06_13","#ef_7/ext_status_word_2_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_07","control_ready","BBV","BV:2212","DEV:220602","ext_status_word_2_bit_07_13","#ef_7/ext_status_word_2_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_08","drive_ready","BBV","BV:2213","DEV:220602","ext_status_word_2_bit_08_13","#ef_7/ext_status_word_2_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_09","" ,"BBV","BV:2214","DEV:220602","ext_status_word_2_bit_09_13","#ef_7/ext_status_word_2_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_10","" ,"BBV","BV:2215","DEV:220602","ext_status_word_2_bit_10_13","#ef_7/ext_status_word_2_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_11","" ,"BBV","BV:2216","DEV:220602","ext_status_word_2_bit_11_13","#ef_7/ext_status_word_2_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_12","" ,"BBV","BV:2217","DEV:220602","ext_status_word_2_bit_12_13","#ef_7/ext_status_word_2_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_13","" ,"BBV","BV:2218","DEV:220602","ext_status_word_2_bit_13_13","#ef_7/ext_status_word_2_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_14","" ,"BBV","BV:2219","DEV:220602","ext_status_word_2_bit_14_13","#ef_7/ext_status_word_2_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_15","" ,"BBV","BV:2220","DEV:220602","ext_status_word_2_bit_15_13","#ef_7/ext_status_word_2_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_16","" ,"BBV","BV:2221","DEV:220602","ext_status_word_2_bit_16_13","#ef_7/ext_status_word_2_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_17","" ,"BBV","BV:2222","DEV:220602","ext_status_word_2_bit_17_13","#ef_7/ext_status_word_2_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_18","start","BBV","BV:2223","DEV:220602","ext_status_word_2_bit_18_13","#ef_7/ext_status_word_2_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_19","start_applied","BBV","BV:2224","DEV:220602","ext_status_word_2_bit_19_13","#ef_7/ext_status_word_2_bit_19"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_20","" ,"BBV","BV:2225","DEV:220602","ext_status_word_2_bit_20_13","#ef_7/ext_status_word_2_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_21","" ,"BBV","BV:2226","DEV:220602","ext_status_word_2_bit_21_13","#ef_7/ext_status_word_2_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_22","" ,"BBV","BV:2227","DEV:220602","ext_status_word_2_bit_22_13","#ef_7/ext_status_word_2_bit_22"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_23","running","BBV","BV:2228","DEV:220602","ext_status_word_2_bit_23_13","#ef_7/ext_status_word_2_bit_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_24","" ,"BBV","BV:2229","DEV:220602","ext_status_word_2_bit_24_13","#ef_7/ext_status_word_2_bit_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ext_status_word_2_bit_25","" ,"BBV","BV:2230","DEV:220602","ext_status_word_2_bit_25_13","#ef_7/ext_status_word_2_bit_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_00","control_ready","BBV","BV:2231","DEV:220602","status_word_bit_00_13","#ef_7/status_word_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_01","drive_ready","BBV","BV:2232","DEV:220602","status_word_bit_01_13","#ef_7/status_word_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_02","enable","BBV","BV:2233","DEV:220602","status_word_bit_02_13","#ef_7/status_word_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_03","no error","BBV","BV:2234","DEV:220602","status_word_bit_03_13","#ef_7/status_word_bit_03"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_04","no error","BBV","BV:2235","DEV:220602","status_word_bit_04_13","#ef_7/status_word_bit_04"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_06","no error","BBV","BV:2236","DEV:220602","status_word_bit_06_13","#ef_7/status_word_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_07","no warning","BBV","BV:2237","DEV:220602","status_word_bit_07_13","#ef_7/status_word_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_08","speed_eq_reference","BBV","BV:2238","DEV:220602","status_word_bit_08_13","#ef_7/status_word_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_09","bus control","BBV","BV:2239","DEV:220602","status_word_bit_09_13","#ef_7/status_word_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_10","frequency limit ok","BBV","BV:2240","DEV:220602","status_word_bit_10_13","#ef_7/status_word_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_11","In operation","BBV","BV:2241","DEV:220602","status_word_bit_11_13","#ef_7/status_word_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_12","drive ok","BBV","BV:2242","DEV:220602","status_word_bit_12_13","#ef_7/status_word_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_13","voltage ok","BBV","BV:2243","DEV:220602","status_word_bit_13_13","#ef_7/status_word_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_14","torque ok","BBV","BV:2244","DEV:220602","status_word_bit_14_13","#ef_7/status_word_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","status_word_bit_15","timer ok","BBV","BV:2245","DEV:220602","status_word_bit_15_13","#ef_7/status_word_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","_1_8_v_low_48","normal","BALM","BV:2246","DEV:220602","_1_8_v_low_48_13","#ef_7/_1_8_v_low_48"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","_10_v_low_1","normal","BALM","BV:2247","DEV:220602","_10_v_low_1_13","#ef_7/_10_v_low_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","_24_v_low_47","normal","BALM","BV:2248","DEV:220602","_24_v_low_47_13","#ef_7/_24_v_low_47"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ai_54_wrong_settings_91","normal","BALM","BV:2249","DEV:220602","ai_54_wrong_settings_91_13","#ef_7/ai_54_wrong_settings_91"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ama_calibration_failed_50","normal","BALM","BV:2250","DEV:220602","ama_calibration_failed_50_13","#ef_7/ama_calibration_failed_50"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ama_check_u_nom_i_nom_51","normal","BALM","BV:2251","DEV:220602","ama_check_u_nom_i_nom_51_13","#ef_7/ama_check_u_nom_i_nom_51"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ama_internal_fault_58","normal","BALM","BV:2252","DEV:220602","ama_internal_fault_58_13","#ef_7/ama_internal_fault_58"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ama_interrupt_by_user_56","normal","BALM","BV:2253","DEV:220602","ama_interrupt_by_user_56_13","#ef_7/ama_interrupt_by_user_56"
