"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ama_low_i_nom_52","normal","BALM","BV:2254","DEV:220602","ama_low_i_nom_52_13","#ef_7/ama_low_i_nom_52"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ama_motor_too_big_53","normal","BALM","BV:2255","DEV:220602","ama_motor_too_big_53_13","#ef_7/ama_motor_too_big_53"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ama_motor_too_small_54","normal","BALM","BV:2256","DEV:220602","ama_motor_too_small_54_13","#ef_7/ama_motor_too_small_54"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ama_param_out_of_range_55","normal","BALM","BV:2257","DEV:220602","ama_param_out_of_range_55_13","#ef_7/ama_param_out_of_range_55"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ama_timeout_57","normal","BALM","BV:2258","DEV:220602","ama_timeout_57_13","#ef_7/ama_timeout_57"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","brake_chek_28","normal","BALM","BV:2259","DEV:220602","brake_chek_28_13","#ef_7/brake_chek_28"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","brake_chopper_short_circ_27","normal","BALM","BV:2260","DEV:220602","brake_chopper_short_circ_27_13","#ef_7/brake_chopper_short_circ_27"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","brake_igbt_243","normal","BALM","BV:2261","DEV:220602","brake_igbt_243_13","#ef_7/brake_igbt_243"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","brake_resistor_power_limit_26","normal","BALM","BV:2262","DEV:220602","brake_resistor_power_limit_26_13","#ef_7/brake_resistor_power_limit_26"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","brake_resistor_short_circ_25","normal","BALM","BV:2263","DEV:220602","brake_resistor_short_circ_25_13","#ef_7/brake_resistor_short_circ_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","broken_belt_95","normal","BALM","BV:2264","DEV:220602","broken_belt_95_13","#ef_7/broken_belt_95"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","clock_fault_98","normal","BALM","BV:2265","DEV:220602","clock_fault_98_13","#ef_7/clock_fault_98"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","control_board_over_temp_65","normal","BALM","BV:2266","DEV:220602","control_board_over_temp_65_13","#ef_7/control_board_over_temp_65"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","control_word_timeout_17","normal","BALM","BV:2267","DEV:220602","control_word_timeout_17_13","#ef_7/control_word_timeout_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","current_limit_59","normal","BALM","BV:2268","DEV:220602","current_limit_59_13","#ef_7/current_limit_59"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","dangerous_failure_72","normal","BALM","BV:2269","DEV:220602","dangerous_failure_72_13","#ef_7/dangerous_failure_72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","dc_link_voltage_high_5","normal","BALM","BV:2270","DEV:220602","dc_link_voltage_high_5_13","#ef_7/dc_link_voltage_high_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","dc_link_voltage_low_6","normal","BALM","BV:2271","DEV:220602","dc_link_voltage_low_6_13","#ef_7/dc_link_voltage_low_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","dc_over_voltage_7","normal","BALM","BV:2272","DEV:220602","dc_over_voltage_7_13","#ef_7/dc_over_voltage_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","dc_under_voltage_8","normal","BALM","BV:2273","DEV:220602","dc_under_voltage_8_13","#ef_7/dc_under_voltage_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","drive_init_to_default_value_80","normal","BALM","BV:2274","DEV:220602","drive_init_to_default_value_80_13","#ef_7/drive_init_to_default_value_80"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","drive_over_temperature_29","normal","BALM","BV:2275","DEV:220602","drive_over_temperature_29_13","#ef_7/drive_over_temperature_29"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","dry_pump_93","normal","BALM","BV:2276","DEV:220602","dry_pump_93_13","#ef_7/dry_pump_93"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","earth_fault_14","normal","BALM","BV:2277","DEV:220602","earth_fault_14_13","#ef_7/earth_fault_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","end_of_curve_94","normal","BALM","BV:2278","DEV:220602","end_of_curve_94_13","#ef_7/end_of_curve_94"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","external_fan_fault_24","normal","BALM","BV:2279","DEV:220602","external_fan_fault_24_13","#ef_7/external_fan_fault_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","external_interlock_60","alarm","BALM","BV:2280","DEV:220602","external_interlock_60_13","#ef_7/external_interlock_60"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","fieldbus_comm_fault_34","normal","BALM","BV:2281","DEV:220602","fieldbus_comm_fault_34_13","#ef_7/fieldbus_comm_fault_34"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","fire_m_limits_exceeded_202","normal","BALM","BV:2282","DEV:220602","fire_m_limits_exceeded_202_13","#ef_7/fire_m_limits_exceeded_202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","fire_m_was_active_201","normal","BALM","BV:2283","DEV:220602","fire_m_was_active_201_13","#ef_7/fire_m_was_active_201"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","hardware_mismatch_15","normal","BALM","BV:2284","DEV:220602","hardware_mismatch_15_13","#ef_7/hardware_mismatch_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","heatsink_sensor_39","normal","BALM","BV:2285","DEV:220602","heatsink_sensor_39_13","#ef_7/heatsink_sensor_39"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","heatsink_sensor_245","normal","BALM","BV:2286","DEV:220602","heatsink_sensor_245_13","#ef_7/heatsink_sensor_245"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","heatsink_temp_244","normal","BALM","BV:2287","DEV:220602","heatsink_temp_244_13","#ef_7/heatsink_temp_244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","heatsink_temperature_low_66","normal","BALM","BV:2288","DEV:220602","heatsink_temperature_low_66_13","#ef_7/heatsink_temperature_low_66"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","illegal_fc_configuration_70","normal","BALM","BV:2289","DEV:220602","illegal_fc_configuration_70_13","#ef_7/illegal_fc_configuration_70"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","illegal_pc_configuration_79","normal","BALM","BV:2290","DEV:220602","illegal_pc_configuration_79_13","#ef_7/illegal_pc_configuration_79"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","illegal_pc_configuration_248","normal","BALM","BV:2291","DEV:220602","illegal_pc_configuration_248_13","#ef_7/illegal_pc_configuration_248"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","inrush_fault_33","normal","BALM","BV:2292","DEV:220602","inrush_fault_33_13","#ef_7/inrush_fault_33"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","internal_fan_fault_23","normal","BALM","BV:2293","DEV:220602","internal_fan_fault_23_13","#ef_7/internal_fan_fault_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","internal_fault_38","normal","BALM","BV:2294","DEV:220602","internal_fault_38_13","#ef_7/internal_fault_38"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","inverter_overloaded_9","normal","BALM","BV:2295","DEV:220602","inverter_overloaded_9_13","#ef_7/inverter_overloaded_9"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","live_zero_error_2","normal","BALM","BV:2296","DEV:220602","live_zero_error_2_13","#ef_7/live_zero_error_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","locked_rotor_204","normal","BALM","BV:2297","DEV:220602","locked_rotor_204_13","#ef_7/locked_rotor_204"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","mains_failure_36","normal","BALM","BV:2298","DEV:220602","mains_failure_36_13","#ef_7/mains_failure_36"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","mains_phase_loss_4","normal","BALM","BV:2299","DEV:220602","mains_phase_loss_4_13","#ef_7/mains_phase_loss_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","missing_motor_203","normal","BALM","BV:2300","DEV:220602","missing_motor_203_13","#ef_7/missing_motor_203"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","motor_etr_over_temperature_10","normal","BALM","BV:2301","DEV:220602","motor_etr_over_temperature_10_13","#ef_7/motor_etr_over_temperature_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","motor_phase_u_missing_30","normal","BALM","BV:2302","DEV:220602","motor_phase_u_missing_30_13","#ef_7/motor_phase_u_missing_30"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","motor_phase_v_missing_31","normal","BALM","BV:2303","DEV:220602","motor_phase_v_missing_31_13","#ef_7/motor_phase_v_missing_31"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","motor_phase_w_missing_32","normal","BALM","BV:2304","DEV:220602","motor_phase_w_missing_32_13","#ef_7/motor_phase_w_missing_32"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","motor_thermistor_over_temp_11","normal","BALM","BV:2305","DEV:220602","motor_thermistor_over_temp_11_13","#ef_7/motor_thermistor_over_temp_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","new_spare_parts_250","normal","BALM","BV:2306","DEV:220602","new_spare_parts_250_13","#ef_7/new_spare_parts_250"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","new_type_code_251","normal","BALM","BV:2307","DEV:220602","new_type_code_251_13","#ef_7/new_type_code_251"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","no_flow_92","normal","BALM","BV:2308","DEV:220602","no_flow_92_13","#ef_7/no_flow_92"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","no_motor_3","normal","BALM","BV:2309","DEV:220602","no_motor_3_13","#ef_7/no_motor_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","option_conf_has_changed_67","normal","BALM","BV:2310","DEV:220602","option_conf_has_changed_67_13","#ef_7/option_conf_has_changed_67"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","out_of_frequency_range_35","normal","BALM","BV:2311","DEV:220602","out_of_frequency_range_35_13","#ef_7/out_of_frequency_range_35"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","output_frequency_at_max_limit_62","normal","BALM","BV:2312","DEV:220602","output_frequency_at_max_limit_62_13","#ef_7/output_frequency_at_max_limit_62"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","over_current_13","normal","BALM","BV:2313","DEV:220602","over_current_13_13","#ef_7/over_current_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","overload_of_do_27_40","normal","BALM","BV:2314","DEV:220602","overload_of_do_27_40_13","#ef_7/overload_of_do_27_40"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","overload_of_do_29_41","normal","BALM","BV:2315","DEV:220602","overload_of_do_29_41_13","#ef_7/overload_of_do_29_41"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","overload_of_do_x_30_6_42","normal","BALM","BV:2316","DEV:220602","overload_of_do_x_30_6_42_13","#ef_7/overload_of_do_x_30_6_42"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","overload_of_do_x_30_7_43","normal","BALM","BV:2317","DEV:220602","overload_of_do_x_30_7_43_13","#ef_7/overload_of_do_x_30_7_43"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","phase_imbalance_37","normal","BALM","BV:2318","DEV:220602","phase_imbalance_37_13","#ef_7/phase_imbalance_37"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","power_card_supply_46","normal","BALM","BV:2319","DEV:220602","power_card_supply_46_13","#ef_7/power_card_supply_46"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","power_card_supply_246","normal","BALM","BV:2320","DEV:220602","power_card_supply_246_13","#ef_7/power_card_supply_246"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","power_card_temperature_69","normal","BALM","BV:2321","DEV:220602","power_card_temperature_69_13","#ef_7/power_card_temperature_69"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","power_card_temperature_247","normal","BALM","BV:2322","DEV:220602","power_card_temperature_247_13","#ef_7/power_card_temperature_247"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","power_unit_setup_76","normal","BALM","BV:2323","DEV:220602","power_unit_setup_76_13","#ef_7/power_unit_setup_76"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","ptc_1_safe_stop_71","normal","BALM","BV:2324","DEV:220602","ptc_1_safe_stop_71_13","#ef_7/ptc_1_safe_stop_71"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","safe_stop_acivated_68","normal","BALM","BV:2325","DEV:220602","safe_stop_acivated_68_13","#ef_7/safe_stop_acivated_68"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","safe_stop_auto_restart_73","normal","BALM","BV:2326","DEV:220602","safe_stop_auto_restart_73_13","#ef_7/safe_stop_auto_restart_73"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","short_circuit_16","normal","BALM","BV:2327","DEV:220602","short_circuit_16_13","#ef_7/short_circuit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","speed_limit_49","normal","BALM","BV:2328","DEV:220602","speed_limit_49_13","#ef_7/speed_limit_49"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","start_delayed_96","normal","BALM","BV:2329","DEV:220602","start_delayed_96_13","#ef_7/start_delayed_96"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","stop_delayed_97","normal","BALM","BV:2330","DEV:220602","stop_delayed_97_13","#ef_7/stop_delayed_97"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","torque_limit_12","normal","BALM","BV:2331","DEV:220602","torque_limit_12_13","#ef_7/torque_limit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","EF-7","voltage_limit_64","normal","BALM","BV:2332","DEV:220602","voltage_limit_64_13","#ef_7/voltage_limit_64"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1500_operating_hours","3847.0 hr","BAV","AV:493","DEV:220630","operating_hours_1500_d_69","#ahu_1a_supply/operating_hours_1500_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1501_running_hours","36604.0 hr","BAV","AV:494","DEV:220630","running_hours_1501_d_69","#ahu_1a_supply/running_hours_1501_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1502_kwh_counter","89459.0 kWh","BAV","AV:495","DEV:220630","kwh_counter_1502_d_69","#ahu_1a_supply/kwh_counter_1502_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1530_alarm_log_error_code","60.0" ,"BAV","AV:500","DEV:220630","alarm_log_error_code_1530_d_69","#ahu_1a_supply/alarm_log_error_code_1530_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1602_reference_percent","100.01 %","BAV","AV:501","DEV:220630","reference_percent_1602_d_69","#ahu_1a_supply/reference_percent_1602_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1603_status_word_1","3846.3846" ,"BAV","AV:502","DEV:220630","status_word_1_1603_d_69","#ahu_1a_supply/status_word_1_1603_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1610_power_kw","8.8 kW","BAV","AV:504","DEV:220630","power_kw_1610_d_69","#ahu_1a_supply/power_kw_1610_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1613_frequency","60.006 Hz","BAV","AV:506","DEV:220630","frequency_1613_d_69","#ahu_1a_supply/frequency_1613_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1614_motor_current","14.0014 A","BAV","AV:507","DEV:220630","motor_current_1614_d_69","#ahu_1a_supply/motor_current_1614_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1615_frequency_percent","81.0081 %","BAV","AV:508","DEV:220630","frequency_percent_1615_d_69","#ahu_1a_supply/frequency_percent_1615_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1617_speed_rpm","1799.1799 rpm","BAV","AV:510","DEV:220630","speed_rpm_1617_d_69","#ahu_1a_supply/speed_rpm_1617_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1690_alarm_word","0.0" ,"BAV","AV:518","DEV:220630","alarm_word_1690_d_69","#ahu_1a_supply/alarm_word_1690_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1691_alarm_word_2","0.0" ,"BAV","AV:519","DEV:220630","alarm_word_2_1691_d_69","#ahu_1a_supply/alarm_word_2_1691_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1692_warning_word","0.0" ,"BAV","AV:520","DEV:220630","warning_word_1692_d_69","#ahu_1a_supply/warning_word_1692_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1693_warning_word_2","0.0" ,"BAV","AV:521","DEV:220630","warning_word_2_1693_d_69","#ahu_1a_supply/warning_word_2_1693_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1694_ext_status_word","2097151.6942" ,"BAV","AV:522","DEV:220630","ext_status_word_1694_d_69","#ahu_1a_supply/ext_status_word_1694_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","1695_ext_status_word_2","9175423.4506" ,"BAV","AV:523","DEV:220630","ext_status_word_2_1695_d_69","#ahu_1a_supply/ext_status_word_2_1695_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","alarm_state","alarm","BBV","BV:1984","DEV:220630","alarm_state_69","#ahu_1a_supply/alarm_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","comm_st","On","BBV","BV:1985","DEV:220630","comm_st_69","#ahu_1a_supply/comm_st"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_00","" ,"BBV","BV:1986","DEV:220630","ext_status_word_1_bit_00_69","#ahu_1a_supply/ext_status_word_1_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_01","" ,"BBV","BV:1987","DEV:220630","ext_status_word_1_bit_01_69","#ahu_1a_supply/ext_status_word_1_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_02","start_cw","BBV","BV:1988","DEV:220630","ext_status_word_1_bit_02_69","#ahu_1a_supply/ext_status_word_1_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_05","" ,"BBV","BV:1989","DEV:220630","ext_status_word_1_bit_05_69","#ahu_1a_supply/ext_status_word_1_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_06","" ,"BBV","BV:1990","DEV:220630","ext_status_word_1_bit_06_69","#ahu_1a_supply/ext_status_word_1_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_07","" ,"BBV","BV:1991","DEV:220630","ext_status_word_1_bit_07_69","#ahu_1a_supply/ext_status_word_1_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_08","" ,"BBV","BV:1992","DEV:220630","ext_status_word_1_bit_08_69","#ahu_1a_supply/ext_status_word_1_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_09","" ,"BBV","BV:1993","DEV:220630","ext_status_word_1_bit_09_69","#ahu_1a_supply/ext_status_word_1_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_10","" ,"BBV","BV:1994","DEV:220630","ext_status_word_1_bit_10_69","#ahu_1a_supply/ext_status_word_1_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_11","" ,"BBV","BV:1995","DEV:220630","ext_status_word_1_bit_11_69","#ahu_1a_supply/ext_status_word_1_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_12","" ,"BBV","BV:1996","DEV:220630","ext_status_word_1_bit_12_69","#ahu_1a_supply/ext_status_word_1_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_13","" ,"BBV","BV:1997","DEV:220630","ext_status_word_1_bit_13_69","#ahu_1a_supply/ext_status_word_1_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_14","" ,"BBV","BV:1998","DEV:220630","ext_status_word_1_bit_14_69","#ahu_1a_supply/ext_status_word_1_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_15","" ,"BBV","BV:1999","DEV:220630","ext_status_word_1_bit_15_69","#ahu_1a_supply/ext_status_word_1_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_16","" ,"BBV","BV:2000","DEV:220630","ext_status_word_1_bit_16_69","#ahu_1a_supply/ext_status_word_1_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_17","" ,"BBV","BV:2001","DEV:220630","ext_status_word_1_bit_17_69","#ahu_1a_supply/ext_status_word_1_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_18","" ,"BBV","BV:2002","DEV:220630","ext_status_word_1_bit_18_69","#ahu_1a_supply/ext_status_word_1_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_20","" ,"BBV","BV:2003","DEV:220630","ext_status_word_1_bit_20_69","#ahu_1a_supply/ext_status_word_1_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_1_bit_21","" ,"BBV","BV:2004","DEV:220630","ext_status_word_1_bit_21_69","#ahu_1a_supply/ext_status_word_1_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_00","" ,"BBV","BV:2005","DEV:220630","ext_status_word_2_bit_00_69","#ahu_1a_supply/ext_status_word_2_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_01","hand","BBV","BV:2006","DEV:220630","ext_status_word_2_bit_01_69","#ahu_1a_supply/ext_status_word_2_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_05","" ,"BBV","BV:2007","DEV:220630","ext_status_word_2_bit_05_69","#ahu_1a_supply/ext_status_word_2_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_06","" ,"BBV","BV:2008","DEV:220630","ext_status_word_2_bit_06_69","#ahu_1a_supply/ext_status_word_2_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_07","control_ready","BBV","BV:2009","DEV:220630","ext_status_word_2_bit_07_69","#ahu_1a_supply/ext_status_word_2_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_08","drive_ready","BBV","BV:2010","DEV:220630","ext_status_word_2_bit_08_69","#ahu_1a_supply/ext_status_word_2_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_09","" ,"BBV","BV:2011","DEV:220630","ext_status_word_2_bit_09_69","#ahu_1a_supply/ext_status_word_2_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_10","" ,"BBV","BV:2012","DEV:220630","ext_status_word_2_bit_10_69","#ahu_1a_supply/ext_status_word_2_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_11","" ,"BBV","BV:2013","DEV:220630","ext_status_word_2_bit_11_69","#ahu_1a_supply/ext_status_word_2_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_12","" ,"BBV","BV:2014","DEV:220630","ext_status_word_2_bit_12_69","#ahu_1a_supply/ext_status_word_2_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_13","" ,"BBV","BV:2015","DEV:220630","ext_status_word_2_bit_13_69","#ahu_1a_supply/ext_status_word_2_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_14","" ,"BBV","BV:2016","DEV:220630","ext_status_word_2_bit_14_69","#ahu_1a_supply/ext_status_word_2_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_15","" ,"BBV","BV:2017","DEV:220630","ext_status_word_2_bit_15_69","#ahu_1a_supply/ext_status_word_2_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_16","" ,"BBV","BV:2018","DEV:220630","ext_status_word_2_bit_16_69","#ahu_1a_supply/ext_status_word_2_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_17","" ,"BBV","BV:2019","DEV:220630","ext_status_word_2_bit_17_69","#ahu_1a_supply/ext_status_word_2_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_18","start","BBV","BV:2020","DEV:220630","ext_status_word_2_bit_18_69","#ahu_1a_supply/ext_status_word_2_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_19","start_applied","BBV","BV:2021","DEV:220630","ext_status_word_2_bit_19_69","#ahu_1a_supply/ext_status_word_2_bit_19"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_20","" ,"BBV","BV:2022","DEV:220630","ext_status_word_2_bit_20_69","#ahu_1a_supply/ext_status_word_2_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_21","" ,"BBV","BV:2023","DEV:220630","ext_status_word_2_bit_21_69","#ahu_1a_supply/ext_status_word_2_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_22","" ,"BBV","BV:2024","DEV:220630","ext_status_word_2_bit_22_69","#ahu_1a_supply/ext_status_word_2_bit_22"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_23","running","BBV","BV:2025","DEV:220630","ext_status_word_2_bit_23_69","#ahu_1a_supply/ext_status_word_2_bit_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_24","" ,"BBV","BV:2026","DEV:220630","ext_status_word_2_bit_24_69","#ahu_1a_supply/ext_status_word_2_bit_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ext_status_word_2_bit_25","" ,"BBV","BV:2027","DEV:220630","ext_status_word_2_bit_25_69","#ahu_1a_supply/ext_status_word_2_bit_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_00","control_ready","BBV","BV:2028","DEV:220630","status_word_bit_00_69","#ahu_1a_supply/status_word_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_01","drive_ready","BBV","BV:2029","DEV:220630","status_word_bit_01_69","#ahu_1a_supply/status_word_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_02","enable","BBV","BV:2030","DEV:220630","status_word_bit_02_69","#ahu_1a_supply/status_word_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_03","no error","BBV","BV:2031","DEV:220630","status_word_bit_03_69","#ahu_1a_supply/status_word_bit_03"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_04","no error","BBV","BV:2032","DEV:220630","status_word_bit_04_69","#ahu_1a_supply/status_word_bit_04"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_06","no error","BBV","BV:2033","DEV:220630","status_word_bit_06_69","#ahu_1a_supply/status_word_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_07","no warning","BBV","BV:2034","DEV:220630","status_word_bit_07_69","#ahu_1a_supply/status_word_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_08","speed_eq_reference","BBV","BV:2035","DEV:220630","status_word_bit_08_69","#ahu_1a_supply/status_word_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_09","bus control","BBV","BV:2036","DEV:220630","status_word_bit_09_69","#ahu_1a_supply/status_word_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_10","frequency limit ok","BBV","BV:2037","DEV:220630","status_word_bit_10_69","#ahu_1a_supply/status_word_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_11","In operation","BBV","BV:2038","DEV:220630","status_word_bit_11_69","#ahu_1a_supply/status_word_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_12","drive ok","BBV","BV:2039","DEV:220630","status_word_bit_12_69","#ahu_1a_supply/status_word_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_13","voltage ok","BBV","BV:2040","DEV:220630","status_word_bit_13_69","#ahu_1a_supply/status_word_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_14","torque ok","BBV","BV:2041","DEV:220630","status_word_bit_14_69","#ahu_1a_supply/status_word_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","status_word_bit_15","timer ok","BBV","BV:2042","DEV:220630","status_word_bit_15_69","#ahu_1a_supply/status_word_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","_1_8_v_low_48","normal","BALM","BV:2043","DEV:220630","_1_8_v_low_48_69","#ahu_1a_supply/_1_8_v_low_48"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","_10_v_low_1","normal","BALM","BV:2044","DEV:220630","_10_v_low_1_69","#ahu_1a_supply/_10_v_low_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","_24_v_low_47","normal","BALM","BV:2045","DEV:220630","_24_v_low_47_69","#ahu_1a_supply/_24_v_low_47"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ai_54_wrong_settings_91","normal","BALM","BV:2046","DEV:220630","ai_54_wrong_settings_91_69","#ahu_1a_supply/ai_54_wrong_settings_91"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ama_calibration_failed_50","normal","BALM","BV:2047","DEV:220630","ama_calibration_failed_50_69","#ahu_1a_supply/ama_calibration_failed_50"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ama_check_u_nom_i_nom_51","normal","BALM","BV:2048","DEV:220630","ama_check_u_nom_i_nom_51_69","#ahu_1a_supply/ama_check_u_nom_i_nom_51"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ama_internal_fault_58","normal","BALM","BV:2049","DEV:220630","ama_internal_fault_58_69","#ahu_1a_supply/ama_internal_fault_58"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ama_interrupt_by_user_56","normal","BALM","BV:2050","DEV:220630","ama_interrupt_by_user_56_69","#ahu_1a_supply/ama_interrupt_by_user_56"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ama_low_i_nom_52","normal","BALM","BV:2051","DEV:220630","ama_low_i_nom_52_69","#ahu_1a_supply/ama_low_i_nom_52"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ama_motor_too_big_53","normal","BALM","BV:2052","DEV:220630","ama_motor_too_big_53_69","#ahu_1a_supply/ama_motor_too_big_53"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ama_motor_too_small_54","normal","BALM","BV:2053","DEV:220630","ama_motor_too_small_54_69","#ahu_1a_supply/ama_motor_too_small_54"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ama_param_out_of_range_55","normal","BALM","BV:2054","DEV:220630","ama_param_out_of_range_55_69","#ahu_1a_supply/ama_param_out_of_range_55"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","ama_timeout_57","normal","BALM","BV:2055","DEV:220630","ama_timeout_57_69","#ahu_1a_supply/ama_timeout_57"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","brake_chek_28","normal","BALM","BV:2056","DEV:220630","brake_chek_28_69","#ahu_1a_supply/brake_chek_28"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","brake_chopper_short_circ_27","normal","BALM","BV:2057","DEV:220630","brake_chopper_short_circ_27_69","#ahu_1a_supply/brake_chopper_short_circ_27"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","brake_igbt_243","normal","BALM","BV:2058","DEV:220630","brake_igbt_243_69","#ahu_1a_supply/brake_igbt_243"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","brake_resistor_power_limit_26","normal","BALM","BV:2059","DEV:220630","brake_resistor_power_limit_26_69","#ahu_1a_supply/brake_resistor_power_limit_26"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","brake_resistor_short_circ_25","normal","BALM","BV:2060","DEV:220630","brake_resistor_short_circ_25_69","#ahu_1a_supply/brake_resistor_short_circ_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","broken_belt_95","normal","BALM","BV:2061","DEV:220630","broken_belt_95_69","#ahu_1a_supply/broken_belt_95"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","clock_fault_98","normal","BALM","BV:2062","DEV:220630","clock_fault_98_69","#ahu_1a_supply/clock_fault_98"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","control_board_over_temp_65","normal","BALM","BV:2063","DEV:220630","control_board_over_temp_65_69","#ahu_1a_supply/control_board_over_temp_65"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","control_word_timeout_17","normal","BALM","BV:2064","DEV:220630","control_word_timeout_17_69","#ahu_1a_supply/control_word_timeout_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","current_limit_59","normal","BALM","BV:2065","DEV:220630","current_limit_59_69","#ahu_1a_supply/current_limit_59"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","dangerous_failure_72","normal","BALM","BV:2066","DEV:220630","dangerous_failure_72_69","#ahu_1a_supply/dangerous_failure_72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","dc_link_voltage_high_5","normal","BALM","BV:2067","DEV:220630","dc_link_voltage_high_5_69","#ahu_1a_supply/dc_link_voltage_high_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","dc_link_voltage_low_6","normal","BALM","BV:2068","DEV:220630","dc_link_voltage_low_6_69","#ahu_1a_supply/dc_link_voltage_low_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","dc_over_voltage_7","normal","BALM","BV:2069","DEV:220630","dc_over_voltage_7_69","#ahu_1a_supply/dc_over_voltage_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","dc_under_voltage_8","normal","BALM","BV:2070","DEV:220630","dc_under_voltage_8_69","#ahu_1a_supply/dc_under_voltage_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","drive_init_to_default_value_80","normal","BALM","BV:2071","DEV:220630","drive_init_to_default_value_80_69","#ahu_1a_supply/drive_init_to_default_value_80"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","drive_over_temperature_29","normal","BALM","BV:2072","DEV:220630","drive_over_temperature_29_69","#ahu_1a_supply/drive_over_temperature_29"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","dry_pump_93","normal","BALM","BV:2073","DEV:220630","dry_pump_93_69","#ahu_1a_supply/dry_pump_93"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","earth_fault_14","normal","BALM","BV:2074","DEV:220630","earth_fault_14_69","#ahu_1a_supply/earth_fault_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","end_of_curve_94","normal","BALM","BV:2075","DEV:220630","end_of_curve_94_69","#ahu_1a_supply/end_of_curve_94"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","external_fan_fault_24","normal","BALM","BV:2076","DEV:220630","external_fan_fault_24_69","#ahu_1a_supply/external_fan_fault_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","external_interlock_60","alarm","BALM","BV:2077","DEV:220630","external_interlock_60_69","#ahu_1a_supply/external_interlock_60"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","fieldbus_comm_fault_34","normal","BALM","BV:2078","DEV:220630","fieldbus_comm_fault_34_69","#ahu_1a_supply/fieldbus_comm_fault_34"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","fire_m_limits_exceeded_202","normal","BALM","BV:2079","DEV:220630","fire_m_limits_exceeded_202_69","#ahu_1a_supply/fire_m_limits_exceeded_202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","fire_m_was_active_201","normal","BALM","BV:2080","DEV:220630","fire_m_was_active_201_69","#ahu_1a_supply/fire_m_was_active_201"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","hardware_mismatch_15","normal","BALM","BV:2081","DEV:220630","hardware_mismatch_15_69","#ahu_1a_supply/hardware_mismatch_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","heatsink_sensor_39","normal","BALM","BV:2082","DEV:220630","heatsink_sensor_39_69","#ahu_1a_supply/heatsink_sensor_39"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","heatsink_sensor_245","normal","BALM","BV:2083","DEV:220630","heatsink_sensor_245_69","#ahu_1a_supply/heatsink_sensor_245"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","heatsink_temp_244","normal","BALM","BV:2084","DEV:220630","heatsink_temp_244_69","#ahu_1a_supply/heatsink_temp_244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","heatsink_temperature_low_66","normal","BALM","BV:2085","DEV:220630","heatsink_temperature_low_66_69","#ahu_1a_supply/heatsink_temperature_low_66"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","illegal_fc_configuration_70","normal","BALM","BV:2086","DEV:220630","illegal_fc_configuration_70_69","#ahu_1a_supply/illegal_fc_configuration_70"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","illegal_pc_configuration_79","normal","BALM","BV:2087","DEV:220630","illegal_pc_configuration_79_69","#ahu_1a_supply/illegal_pc_configuration_79"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","illegal_pc_configuration_248","normal","BALM","BV:2088","DEV:220630","illegal_pc_configuration_248_69","#ahu_1a_supply/illegal_pc_configuration_248"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","inrush_fault_33","normal","BALM","BV:2089","DEV:220630","inrush_fault_33_69","#ahu_1a_supply/inrush_fault_33"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","internal_fan_fault_23","normal","BALM","BV:2090","DEV:220630","internal_fan_fault_23_69","#ahu_1a_supply/internal_fan_fault_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","internal_fault_38","normal","BALM","BV:2091","DEV:220630","internal_fault_38_69","#ahu_1a_supply/internal_fault_38"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","inverter_overloaded_9","normal","BALM","BV:2092","DEV:220630","inverter_overloaded_9_69","#ahu_1a_supply/inverter_overloaded_9"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","live_zero_error_2","normal","BALM","BV:2093","DEV:220630","live_zero_error_2_69","#ahu_1a_supply/live_zero_error_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","locked_rotor_204","normal","BALM","BV:2094","DEV:220630","locked_rotor_204_69","#ahu_1a_supply/locked_rotor_204"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","mains_failure_36","normal","BALM","BV:2095","DEV:220630","mains_failure_36_69","#ahu_1a_supply/mains_failure_36"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","mains_phase_loss_4","normal","BALM","BV:2096","DEV:220630","mains_phase_loss_4_69","#ahu_1a_supply/mains_phase_loss_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","missing_motor_203","normal","BALM","BV:2097","DEV:220630","missing_motor_203_69","#ahu_1a_supply/missing_motor_203"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","motor_etr_over_temperature_10","normal","BALM","BV:2098","DEV:220630","motor_etr_over_temperature_10_69","#ahu_1a_supply/motor_etr_over_temperature_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","motor_phase_u_missing_30","normal","BALM","BV:2099","DEV:220630","motor_phase_u_missing_30_69","#ahu_1a_supply/motor_phase_u_missing_30"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","motor_phase_v_missing_31","normal","BALM","BV:2100","DEV:220630","motor_phase_v_missing_31_69","#ahu_1a_supply/motor_phase_v_missing_31"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","motor_phase_w_missing_32","normal","BALM","BV:2101","DEV:220630","motor_phase_w_missing_32_69","#ahu_1a_supply/motor_phase_w_missing_32"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","motor_thermistor_over_temp_11","normal","BALM","BV:2102","DEV:220630","motor_thermistor_over_temp_11_69","#ahu_1a_supply/motor_thermistor_over_temp_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","new_spare_parts_250","normal","BALM","BV:2103","DEV:220630","new_spare_parts_250_69","#ahu_1a_supply/new_spare_parts_250"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","new_type_code_251","normal","BALM","BV:2104","DEV:220630","new_type_code_251_69","#ahu_1a_supply/new_type_code_251"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","no_flow_92","normal","BALM","BV:2105","DEV:220630","no_flow_92_69","#ahu_1a_supply/no_flow_92"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","no_motor_3","normal","BALM","BV:2106","DEV:220630","no_motor_3_69","#ahu_1a_supply/no_motor_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","option_conf_has_changed_67","normal","BALM","BV:2107","DEV:220630","option_conf_has_changed_67_69","#ahu_1a_supply/option_conf_has_changed_67"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","out_of_frequency_range_35","normal","BALM","BV:2108","DEV:220630","out_of_frequency_range_35_69","#ahu_1a_supply/out_of_frequency_range_35"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","output_frequency_at_max_limit_62","normal","BALM","BV:2109","DEV:220630","output_frequency_at_max_limit_62_69","#ahu_1a_supply/output_frequency_at_max_limit_62"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","over_current_13","normal","BALM","BV:2110","DEV:220630","over_current_13_69","#ahu_1a_supply/over_current_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/VFD","AHU-1A Supply","overload_of_do_27_40","normal","BALM","BV:2111","DEV:220630","overload_of_do_27_40_69","#ahu_1a_supply/overload_of_do_27_40"

